---
title: "Ngaahi Tu‘utu‘uni ki he Fakauaea 'Uhila"
title_en: "Electrical Wiring By-Laws"
identifier: "1985-2101"
type: subordinate
jurisdiction: to
language: to
year: 1985
version_commenced: 2020-12-04
version: 2
parent_act: "Electricity Act"
status: in_force
source: "https://ago.gov.to/cms/images/LEGISLATION/SUBORDINATE/1985/1985-2101/NgaahiTuutuunikiheFakauaeaUhila_2x.pdf"
format_note: "text extracted from the official revised-edition PDF; layout not preserved"
retrieved: 2026-10-13
---
# Ngaahi Tu‘utu‘uni ki he Fakauaea 'Uhila

Ngaahi Tu'utu'uni ki he FakaUaea 'Uhila VAHE 14.04.03 Fokotu'utu'u 'o e Ngaahi Kupu to Tohi Lao Fakatonutonu 2020 Peesi 9 KEIPOLO KOFUKOFU P.V.C. MO E NGAAHI UAEA FAKA’UHILA KOPA 113

## TEPILE 8 114

LAHI ‘O E UAEA FAKA’UHILA HOKO UAEA FAKAKELEKELE KOPA MAVAHE ‘IKAI FA’O ‘I HA KOMIPOSIPALE, MO E LAHI ‘O E UAEA TAKI FAKAKELEKELE KOPA MAVAHE 114 NGAAHI TU'UTU'UNI KI HE FAKAUAEA 'UHILA

‘I hono ngaue’aki ‘a e ngaahi mafai kuo foaki ‘e he Kupu 63 ‘o e lao ki he Ngaahi Tu’utu’uni ki he Fakauaea ‘Uhila, kuo fa’u ‘e he Kupu 2(2)’o e Lao

#### 12 ‘o e 20071

- Kamata'anga [30 ‘o ‘Epeleli, 1985] 1 Hingoa

‘E ui ‘a e Ngaahi Tu’utu’uni ko ‘eni Ko e Ngaahi Tu’utu’uni ki he Fakauaea ‘Uhila.

## KONGA I — NGAAHI TU’UTU’UNI FAKALUKUFUA

2 ‘Uhinga’i lea

(1) ‘I he ngaahi tu’utu’uni ko ‘eni, tuku kehe ha toe me’a ‘e ha—

“‘Ata” ‘oku ‘uhinga ia ‘oku ‘ikai ke tapuni malu ‘aupito ‘i he anga ‘o e alanga-fale pe ko hono ngaahi konga fakasanisani;

“Konga” ‘oku ‘uhinga ia ki ha konga kehe ‘o ha me’angaue, ‘a ia ‘oku ‘ikai ko ha tu’u’anga maama ka ‘oku kau ki he fakauaea pea mo e ngaahi me’angaue ‘uhila ‘o ha ngaahi me’a kuo fokotu’u; pea ‘e lau heni ‘a e me’a kamosi, fiusi, palaki, soketi, pukepuke’anga maama, pea mo ha me’a fakapipiki ki he ‘aofi;

“Me’a liliu” ‘oku ‘uhinga ia ki he me’a liliu ‘o e pukepuke’anga maama ‘o hanga ko ia kuo fakamatala ‘i he kupu si’i ko ‘eni;

“Taki’anga ‘uhila ‘i ‘olunga” ‘oku ‘uhinga ia ki ha fa’ahinga me’a taki’anga pe ‘o e ‘uhila ‘a ia kuo fakapou ki ‘olunga mei he kelekele pea ‘oku ‘ata pe ia pe ko hono kofukofu ki he ‘ea;

“Malu’i kakato” ‘i hono ngaue’aki ki ha konga, me’angaue, tu’u’anga me’a

‘uhila, pe naunau kehe, ‘oku ‘uhinga ia kuo ‘osi kofukofu ‘aki ia ha me’a ‘e

‘ikai tafe ai ‘a e ‘uhila pea ‘i ha founga ‘a ia ‘oku matu’aki ta’emalava ai, ‘o ka ngaue’aki e me’angaue ko ia, ke hoko ai ‘o lave ha taha ‘i ha founga fakatu’utamaki pe te ne ta’eloto ki ai, ki ha fa’ahinga konga metale ‘oku ala lava ke mo’ui;

“Me’angaue ‘uhila” ‘oku ‘uhinga ia ki ha fa’ahinga me’angaue pe ‘a ia ‘oku ne ngaue’aki ‘a e ‘uhila ki ha fa’ahinga taumu’a;

“‘Inisipekita kuo fakamafai” ‘oku ‘uhinga ia, ‘i he ngaahi me’a ‘e kau ki hono fokotu’u ‘o ha ngaahi naunau ‘uhila, ko ha taha ‘a ia kuo fakamafai’i ‘i he Lao ki he Ngaahi Tu’utu’uni, ke hoko ko e ‘inisipekita ‘o e fakauaea ‘uhila pea fakamafai’i ‘e he Komiti ke ne sivi ‘a e me’a kuo fokotu’u;

“Komiti” ‘oku ‘uhinga ia ki he Komiti ‘Uhila ‘o Tonga;

“Keipolo” ‘oku ‘uhinga ia ki ha konga uaea taki ‘uhila (lotaha pe pe lolahi) kuo malu’i ‘e taha pe, pe ko ha uaea taki ‘uhila pehe ‘e 2 pe lahi ange, ‘a ia kuo ‘osi ‘ai pe ki ai takitaha hono malu’i, ‘o fakatoka fakataha, pea ‘e tatau pe pe ‘oku ‘i ai pe ‘ikai ha toe fa’ahinga me’a malu’i fakamisini ‘e ‘ai fakakatoa ki he uaea pe ngaahi uaea taki ‘uhila ko ia kuo malu’i;

“Kalavana” ‘oku ‘uhinga ia ki ha fa’ahinga me’a ‘e fokotu’u ‘o fa’u pe toki liliu ke lava nofo ki ai e tangata pea ‘oku fa’u ke lava ‘o ngaue holo mei ha feitu’u ‘e taha ki ha feitu’u kehe (tatau pe pe ‘oku toho pe ‘ave ‘i ha me’alele misini pe taulani) pea mo ha me’alele misini kuo fa’u pe toki liliu ke lava nofo ki ai e tangata; ka ‘e ‘ikai ke kau ki heni ha teniti;

“Seketi” ‘oku ‘uhinga ia ki ha fa’ahinga fokotu’utu’u ‘o ha ngaahi me’a taki’anga ‘uhila ‘o taumu’a ke ‘ave ai e ivi faka’uhila;

“Me’a Motuhi Seketi” ‘oku ‘uhinga ia ki ha me’a fakamisini ‘a ia ‘oku taumu’a ke fakahoko pe motuhi’aki ha seketi, ‘o tatau pe ‘i he tukunga maheni pe ‘i ha ngaahi me’a ‘e hoko ‘i ha tukunga fo’ou, pea ngaue pe ‘a e me’a ko ia ‘iate ia pe ke ne motuhi e seketi;

“Me’a Taki’anga” ‘oku ‘uhinga ia ki ha uaea, Keipolo, pa, pe tiupi ‘a ia ‘oku ngaue’aki ki hono taki ‘o e ‘uhila;

“Ma’u ‘uhila” ‘oku ‘uhinga ia ki ha taha pe pe ko ha tokotaha ‘oku ‘oatu ki ai, pe ‘i ai ha totonu ke ‘oatu kiate ia, ‘a e ‘uhila ‘e he Komiti ‘Uhila ‘o Tonga; pea ‘e kau ki heni ha taha pe ‘a ia, ‘e ‘ikai ha me’a te ne ta’ofi ia pea lava pe ke ne ma’u ‘uhila, pea ‘oku ne loto mo’oni ke ne fai ha aleapau pea mo e Komiti ke ‘oatu kiate ia ‘a e ‘uhila ‘i ha feitu’u ‘i loto ‘i he ‘elia ko ia

‘oku ‘i ai e ‘uhila ‘a e Komiti pea fai ia ‘o fakatatau ki he ngaahi fiema’u pea mo pule’i ‘i he ngaahi tu’utu’uni ‘oku ngaue fakalukufua’aki ki he ngaahi aleapau ko ia ‘i he feitu’u ko ia ‘oku ‘i ai e ‘uhila ‘a e Komiti;

“Feitu’u ‘oku Nga’unga’u” ‘oku ‘uhinga ia ki ha feitu’u ‘a ia ‘oku hauhau ma’u pe, pe ‘oku hauhau fakataimi pe kae a’u pe ki ha tu’unga ‘a ia ‘e lava ke uesia kovi ai ‘a e lelei pe malu ‘a ha me’a kuo fokotu’u ‘o fakatatau ki he ngaahi tu’utu’uni ki ha ngaahi tukunga maheni pe;

“Papa Tufaki ‘Uhila” ‘oku ‘uhinga ia ki ha ngaahi kongokonga kuo fokotu’utu’u fakataha, pea kau ki ai ha fiusi ‘e taha pe lahi ange pe toe me’a kehe ‘oku ne malu’i ha hulu ‘a e ivi faka’uhila, ‘a ia kuo fokotu’utu’u ke tufaki mei ai ‘a e ‘uhila ki ha ngaahi seketi-iiki pe ki ha ngaahi papa tufa

‘uhila kehe, pe ke tufaki atu e ‘uhila ki he ongo me’a ko ia fakatou’osi;

“Laine Tufaki ‘uhila” ‘oku ‘uhinga ia ki he laine ‘uhila ‘a ia ‘e lava ke ‘oatu mei ai e ‘uhila ki he laine taki’anga ‘uhila ‘a e kau ma’u ‘uhila;

“Malu’i loua” ‘oku ‘uhinga ia —

(a) ‘i he lau ki ha me’a taki’anga, ‘oku ‘ai ‘a e me’a malu’i ‘o ‘ikai ngata pe hono fakahu ‘i he vaha’a ko ia ‘o e me’a taki’anga pea mo hono sila kofukofu (‘o kapau ko e keipolo) pe ko e me’a ko ia ‘oku poupou’aki (‘o kapau ‘oku ta’e kofukofu), ka ‘oku toe fakahu atu foki ia ‘i he vaha’a ‘o e sila pe kofukofu pea mo e uaea kelekele;

(b) ‘i he lau ki ha me’angaue ‘uhila ‘oku lava ‘o ‘ave holo pea ‘i ai hano ngaahi konga metale ‘oku ‘ata hake, ‘oku ‘i ai ‘a e kofukofu malu’i

‘oku ‘ai ki ai ke fakalahi’aki e me’a malu’i maheni koe’uhi ‘ ke lava ‘o ta’ofi’aki ha ma’u ‘e he ‘uhila ha taha ‘i ha taimi ‘e maumau ai hono me’a malu’i maheni;

“Fakauaea kelekele” ‘oku ‘uhinga ia kuo fakauaea ‘o fakahoko ki he kelekele;

“Hoko’anga ‘o e uaea taki ki he kelekele” ‘oku ‘uhinga ia ki he me’a taki’anga, pea kau ki ai ha kalamu ‘oku ne hoko’i ki he uaea ‘oku taki hifo ki he kelekele pe ‘oku ne fakahoko fakataha ‘a e ngaahi konga ko ia ‘o ha me’a ne fokotu’u pea ‘oku fiema’u ke fakauaea kelekele, pea ‘e lava pe ke lau ko e me’a taki’anga hano konga pe pe ko e kotoa ‘o e paipa metale pe ko e me’a kofukofu metale ko ia ‘o e ngaahi keipolo, pe ko e me’a taki’anga fakahoko makehe ko ia ‘o ha keipolo pe ko ha uaea molu ‘oku kau ai e me’a taki’anga;

“‘Elekitoti kelekele” ‘oku ‘uhinga ia ki ha fo’i konga pe ngaahi konga metale, pe ko ha fokotu’utu’u fakataha ‘o ha ngaahi paipa vai metale ‘i lalofonua pe ko ha toe ngaahi me’a taki’anga kehe, ‘a ia ‘oku lava ke fou ai ha fehokotaki lelei pea mo e kelekele;

“Metale kuo ‘i he kelekele” ‘oku ‘uhinga ia ki ha metale ‘a ia ‘oku fakafehokotaki faka’uhila fakahangatonu pe fou ‘i ha me’a kehe ki he kelekele;

“Uaea taki ki he kelekele” ‘oku ‘uhinga ia ki he me’a taki’anga faka’osi ko ia ‘oku fai’aki hono hoko ki he ‘elekitoti kelekele;

“Maama ‘uhila” ‘oku ‘uhinga ia ki ha maama ‘uhila ‘a ia ko ha fo’i ‘uhila kuo sila’i pe ko ha tiupi kuo fakafonu kasa pe metale pe ‘ai ki ai ‘a e ongo me’a ko ia fakatou’osi ‘o fakataumu’a ke liliu ki he mao ‘i hano ngaue’aki pea

‘i ai foki mo ha ngaahi ‘elekitoti ke tuku atu mei ai e ‘uhila, koe’uhi ke ma’u ai ha maama ke ngaue’aki mei hono tukuange atu pe fakaulo ia ‘e he ‘uhila

‘i he kasa pe ko e mao ‘i he taimi ko ia ‘oku tukuange atu ai pea mo e fakaulo ia;

“Laine ‘uhila” ‘oku ‘uhinga ia ki ha me’a pe ngaahi me’a taki ‘uhila ‘a ia ‘e ngaue’aki ke fakaa’u ai, ‘ave, pe tufaki atu ai e ‘uhila;

“Fakatu’utamaki ‘i he ‘uhila” ‘oku ‘uhinga ia ki ha fa’ahinga fakatu’utamaki pe ‘i he ‘uhila ‘a ia ‘e hoko ki he mo’ui pe koloa pe ki he ongo me’a ni fakatou’osi;

“Poila ‘elekitoti” pe “me’a fakalili vai ‘elekitoti” ‘oku ‘uhinga ki he me’angaue kuo fokotu’u ‘o ngaue’aki e ‘uhila ke fakalili ai ha vai pe toe huhu’a kehe’aki hano fakahu atu ‘o e ivi faka’uhila ‘i he vaha’a ‘o e ngaahi

‘elekitoti ‘oku ‘i loto ai pe ‘i ha lesisitoa ‘a ia ‘e lava pe ‘o lau heni ko e

‘elekitoti koe’uhi ko ‘ene fehokotaki faka’uhila pea mo e vai pe toe me’a huhu’a kehe ko ia;

“Volota matu’aki malohi ‘aupito” ‘oku ‘uhinga ia ko ha fa’ahinga volota pe

‘a ia ‘e malohi ange ia ‘i he volota ‘e 6,600;

“Volota matu’aki vaivai ‘aupito” ‘oku ‘uhinga ia ko ha fa’ahinga volota pe

‘a ia ‘oku ‘ikai fa’a hulu hake ‘i he volota ‘e 32 ‘i he ivi faka’uhila ‘oku tafe fetongitongi pe volota ‘e 50 ‘i he ivi ‘uhila ‘oku tafe fakahangatonu;

“Uaea kuo fakama’u” ‘oku ‘uhinga ia ki he me’a taki ‘uhila kotoa pe ‘a ia

‘oku kau ki he ngaahi me’a faka’uhila ko ia kuo ‘osi fokotu’u pea ‘oku ‘i he vaha’a ‘o e hu’anga mai ‘o e ‘uhila pea mo ha toe poini kehe;

“Kofukofu malu’i mei he afi” ‘oku ‘uhinga ia ki ha kofukofu ‘o ha me’angaue faka’uhila ‘a ia te ne lava matu’uaki pea ‘ikai hoko ai ha lavea ‘o ka pa ha kasa ulongofua ne ngaue’aki ‘i loto ai lolotonga hano ngaue’aki ‘i he ngaahi tukunga maheni pe ‘o hono ngaue’aki pea ‘i loto pe ‘i he ngaahi fakangatangata ‘o e ivi ‘o e me’angaue ko ia pea kau ai pe mo ha fa’a fu’u lahi pe ‘o ‘ene uta ‘a ia ‘oku ala tali pe ‘o lau ‘oku fe’unga pe (‘o ka ‘oku ‘i ai), pea te ne ta’ofi ha hu atu ‘a ha ulo’i maama ‘a ia ‘e tutu ai ha kasa ulongofua ne ngaue’aki pea kuo ‘i he ‘atimosifia ko ia ‘oku ne ‘atakai ‘a e potu ko ia;

“Ulongofua” ‘oku ‘uhinga ia ‘e.lava ke faingofua hano tutu;

“Keipolo ofe’ingofua” ‘oku ‘uhinga ia ki ha keipolo ‘oku taha pe pe lahi hake hono uho, pea ‘oku ‘i he ngaahi uho takitaha ko ia ha ngaahi uaea pea ‘a ia ‘e faingofua pe ke ofe’i holo tupu mei he anga hono fuolalahi ‘o e uaea pea mo e anga ‘o hono kofukofu malu’i;

“Uaea ofe’ingofua” ‘oku ‘uhinga ia ko ha keipolo ‘oku ofe’ingofua pe ‘a ia ko e ‘elia ‘o hono uaea taki’anga ‘uhila takitaha, hili hano tu’usi ‘o ‘asi fakatafa’aki mai, ‘oku ‘ikai lahi hake ‘i he milimita ‘e 42 (56/.30mm pe tatau mo ia);

“Fiusi” ‘oku ‘uhinga ia ki ha me’a ‘e fakaava’aki ha seketi ‘o ngaue’aki ha me’a taki ‘uhila ‘a ia kuo fa’u ke lava ‘o vela ‘oku fu’u hulu ‘a e ivi faka’uhila

‘e hu ai; pea ‘e lau fakataha ki ai pea mo e kotoa ‘o e ngaahi konga kehekehe

‘o e me’angaue kakato ko ia;

“Pule” ‘oku ‘uhinga ia ko e Pule ‘o e Komiti ‘Uhila ‘o Tonga ‘a ia kuo fokotu’u ‘i he Lao ki he ngaahi Komiti ‘Uhila, 1949, ‘i hono fakatonutonu;

“Volota Malohi” ‘oku ‘uhinga ki ha fa’ahinga volota pe ‘a ia ‘e malohi ange

‘i he volota ‘e 650 ka ‘e ‘ikai malohi ange ‘i he volota ‘e 6,600.

“‘Ikai velangofua” pe “‘ikai ke ulongofua” ‘i he lau ki ha fa’ahinga me’a matelie, ‘oku ‘uhinga ia ‘oku ‘ikai ke lava ‘o vela ‘a e matelie ko ia pe pehe ‘e lava ke ha’u mei ai ha fa’ahinga mao ‘e velangofua ‘o pehe ‘e lahi fe’unga ke tutu ai ia ‘o ulo ‘e ha ulo’i maama ‘o kapau ‘e fakamafana’i;

“Malu ‘iate ia pe” —

(a) ‘i he lau ki ha seketi, ‘oku ‘uhinga ia kapau ‘e mofisi mai ha ‘uhila lolotonga ‘oku ngaue’aki ‘i he founga maheni ‘o fakatatau ki ha ngaahi tukunga kuo tu’utu’uni fakamahino pea ngaue’aki hono ngaahi konga kuo tu’utu’uni fakamahino, ‘e ‘ikai lava ke fakatupu ai hano tutu ‘o vela ‘a e kasa ulongofua pe mao ko ia;

(b) ‘i he lau ki ha me’angaue, ‘oku ‘uhinga ia kuo ‘osi fa’u ‘i ha founga ‘a ia kapau ‘e fokotu’u pea ngaue’aki ia ‘i he ngaahi tukunga maheni, ka hoko leva ha mofisi mai ‘a e ‘uhila ‘i hono ngaue lelei’aki pe, ‘o hoko

‘i he me’angaue pe ‘i he seketi ko ia ‘oku kau ki ai, ‘e ‘ikai ke ne lava

‘o fakatupu hano tutu ke vela ‘a e kasa ulongofua pe ko e mao;

“Me’a kamosi fakamavahe” ‘oku ‘uhinga ia ki ha me’a kamosi ‘oku fe’unga ki hono tu’usi ‘o ha seketi lolotonga e taimi ‘oku ‘ikai ke ‘i ai ha uta ai;

“Puha hoko” ‘oku ‘uhinga ia ko e puha ‘a ia ‘e kau ki ha ngaahi fakauaea kuo fokotu’u pea ‘oku ngaue’aki ke fa’o ki loto ai e ngaahi hoko ‘o e ngaahi me’a taki ‘uhila ‘o e ngaahi keipolo ko ia ‘o e me’a kuo fokotu’u;

“Me’a liliu ‘o e pukepuke’anga maama” ‘oku ‘uhinga ia ko ha konga ‘a ia

‘e fakahu ki ha pukepuke’anga maama ke fakahoko ai ki he ma’u’anga ‘uhila ha me’a ‘oku ne ngaue’aki e ivi faka’uhila;

“Tu’u’anga Maama” ‘oku ‘uhinga ia ko ha me’angaue ke poupou’aki pe ‘ai ki ai ha maama, pe ngaahi maama fakataha mo ha me’a pukepuke ‘o e maama, pulou, pe me’a fakatapa pea ‘e kau fakataha ki ai ha me’a ‘oku tautau mo hano me’a fakapipiki ki he ‘aofi, ‘elekitolia, pe ko hano tu’u’anga ‘a ia ‘e lava pe ‘o hiki holo;

“Mo’ui” pe “‘Oku mo’ui” ‘i he lau ki ha me’a ‘a ia ‘oku ne taki e ‘uhila, ‘oku

‘uhinga ia kuo fakaivia ‘e he ‘uhila ‘o hoko ai ha faikehekehe ‘i he ivi faka’uhila ‘oku lava ke ma’u ‘i he vaha’a ko ia ‘o e me’a taki ko ia pea mo e kelekele;

“Volota vaivai” ‘oku ‘uhinga ia ko ha fa’ahinga volota ‘a ia ‘e ki’i malohi ange ‘i he volota ‘e 32 ‘i he lau ‘o e ivi faka’uhila ‘oku tafe fetongitongi pe ko e volota ‘e 50 ‘i he ivi faka’uhila ‘oku tafe fakahangatonu, ka ‘e ‘ikai malohiange ‘i he volota ‘e 250 ‘i he ongo me’a ni takitaha;

“Volota lotoloto” ‘oku ‘uhinga ia ki he fa’ahinga volota ‘a ia ‘e ki’i fa’a malohi ange pe ‘i he volota ‘e 250 kae ‘ikai malohi hake ‘i he volota ‘e 650;

“Uaea nitulolo kuo fakauaea kelekele kehekehe” ‘oku ‘uhinga ia ko ha uaea mate ‘i he me’a faka’uhila tafe fetongitongi ‘a ia ‘oku volota vaivai pe volota lotoloto, pea ko e uaea ko ia kuo ‘osi fakauaea kelekele ia ‘i he feitu’u ‘oku ma’u mei ai e ‘uhila pea ‘i ha poini kehe ‘e taha pe lahi ange ‘i he laine tufaki

‘uhila pea ‘i he ‘api ‘o e taha ma’u ‘uhila, pea ‘e ‘ikai ke malohi hake ‘i he

‘oumi ‘e 10 ‘a e me’a ta’ofi ki he ‘uhila ‘i he vaha’a ‘o ha poini pe ‘o e uaea mate pea mo e kelekele;

“Keipolo kuo fofukofu nitulolo” ‘oku ‘uhinga ia ko ha keipolo ‘a ia ‘oku taha pe lahi hake hono uho pea kuo ‘osi kofukofu pea toe ‘i ai mo ha uaea kehe ‘oku fi takai ‘i tu’a ai;

“‘Ikai lava ‘o toe fakafoki” ‘i he lau ki ha konga pe hange ko ha me’a liliu, pe palaki mo ha soketi, ke fakahoko’aki ha me’a ngaue, ‘oku ‘uhinga ia kuo fa’u pea fokotu’u ‘o ‘ai e ngaahi uaea ‘i he vaha’a ‘o e me’a liliu pe ko e palaki pea mo e konga ko ia ‘o fakahoko kotoa fakataha pe ki he fakamui, feisi, nitulolo pe uaea fakakelekele tatau pe ‘o fakatatau pe ki he me’a ‘e fiema’u;

“Poini” ‘oku ‘uhinga ia ki hano fakangata ‘o e fakauaea kuo kuo fokotu’u ‘a ia ‘e taumu’a ke fakapipiki ai ha tu’u’anga maama pe ko ha me’a ke fakahoko ai ki he ma’u’anga ‘uhila ha me’angaue ‘a ia ‘oku ne ngaue’aki e ivi faka’uhila;

“Poini ‘oku fakapipiki ai” ‘oku ‘uhinga ia ki he poini ko ia ‘a ia ‘e fakangata ai ‘i ha fale pe ha me’a kuo fokotu’u, ‘a e uaea taki ‘uhila ‘i ‘olunga pe laine sevesi pe, hange ko ia ‘e fiema’u, ko e laine ‘uhila ko ia ‘a e taha ma’u ‘uhila;

“Poini ‘oku fakahu atu ai” ‘oku ‘uhinga ia ki he poini ko ia ‘oku hu ai ha laine ma’u’anga ‘uhila lahi pe fakataha ha laine ma’u’anga ‘uhila ‘i ‘olunga pe tanu ‘i he kelekele mo ha keipolo ma’u’anga ‘uhila lahi, ki ha fale;

“Poini ‘oku ma’u ai e ‘uhila” ‘oku ‘uhinga ia ki he poini ko ia ‘oku fakafehokotaki ai e ngaahi uaea ‘o e laine taki ‘uhila pea mo e ngaahi uaea ‘o e laine ma’u’anga ‘uhila lalahi; pea kapau ko e lau ki ha me’a ‘oku ngaue’aki ai ha puha hoko ‘i ha laine ‘olunga, ‘oku ‘uhinga ia ‘e lau ko e fehokotaki’anga ko ia ‘o e laine taki ‘uhila pea mo e laine ma’u’anga ‘uhila lahi, kuo fai ia ‘i he ngaahi fakamui ngata’anga ko ia ‘i he puha; pea kapau

‘oku ngaue’aki ha keipolo ‘i ‘olunga pe tanu ‘i he kelekele ‘o fakataha’i ai pe

‘a e laine taki ‘uhila pea mo e ma’u’anga ‘uhila lahi ‘e lau leva ‘a e ngaahi fakamui fakangata ko ia ‘oku ngata mei ai ‘a e keipolo ‘i he ‘api ko ia, ko e poini ia ‘oku ma’u ai e ‘uhila;

“Me’angaue ‘e lava ‘o ‘ave holo” ‘oku ‘uhinga ia ki ha me’angaue ‘a ia ‘i he natula ‘o hono ngaue’aki ‘e fiema’u ke ue’i holo lolotonga ‘ene ngaue pe kuo

‘osi fa’u pe ia ke faingofua hano ue’i holo lolotonga ‘oku ngaue pea ‘oku

‘osi fakahoko pe ia ki he fakauaea ko ia kuo ‘osi fokotu’u ‘aki ha uaea ‘a ia ‘e ofe’ingofua pe pea mo ha palaki pe me’a liliu;

“‘Api” ‘oku kau ai ha kelekele ‘a ia ‘oku ma’u pe ‘oku nofo ai ha taha ma’u

‘uhila pe ko e Komiti, ‘o fakatatau pe ki he me’a ‘e hoko, pea ‘oku fakatupu,

‘oatu mei ai pe ngaue’aki ai e ‘uhila, ka ‘e ‘ikai ke kau heni ha hala pule’anga lahi pe ko ha hala si’i;

“‘Ata ke a’u vave ki ai” ‘oku ‘uhinga ia ‘e lava ke a’u vave ki ai pea ‘ikai fai ha kaka atu pe to’o ha fa’ahinga me’a ‘e faka’efi’efi pe ko ha fiema’u ke ngaue’aki ha me’angaue kaka;

“Me’angaue ‘e lava ‘o ngaue holo faka-konga pe” ‘oku ‘uhinga ia ki ha me’angaue ‘a ia ‘oku ‘ikai ko ha me’angaue ‘e lava ‘o ‘ave holo ‘o hange ko ia kuo fakamatala’i ‘i he ngaahi tu’utu’uni ko ‘eni, ka ‘a ia ‘i he natula ‘o hono ngaue’aki ‘e fiema’u ke lava ‘o ue’i pe ‘oku lava pe ke ue’i ki hano tu’u’anga fo’ou mei he taimi ki he taimi lolotonga ‘oku ngaue ai pe ‘i he ngaahi vaha’a ko ia ‘o e vaha’a taimi ‘oku ngaue ai;

“Fiusi ‘o e taki’anga ‘uhila” ‘oku ‘uhinga ia ko ha fiusi ‘a ia kuo fokotu’u ‘e he Komiti ke lava ‘o ta’ofi ai e hu atu ‘a e ‘uhila ki he ngaahi me’a kuo fokotu’u ‘i ha ‘api ‘o ha taha ma’u ‘uhila mei he ngaahi laine ‘a e Komiti;

“Lifi” ‘oku ‘uhinga ia ki ha lifi ‘a ia ko hono fo’i puha ‘oku ‘i ai hono faliki ‘a ia ‘oku ‘ikai ke lahi hake hono ‘elia ‘i he lm2 pea ko hono ma’olunga ‘oku

‘ikai laka hake ‘i he 1.25m pea ‘oku ngaue’aki pe ki he fetuku holo ‘o e ngaahi koloa pe ngaahi me’a matelie pe ongo me’a ko ia fakatou’osi, pea ‘a ia

‘oku lava ‘o fakalele ia ‘i tu’a mei he feitu’u ‘oku ‘i ai ‘a e lifi;

“Laine taki ‘uhila” ‘oku ‘uhinga ia ki ha laine ‘uhila ‘a ia ‘oku ne fakahoko e

‘uhila ‘a e taha ma’u ‘uhila ki ha laine tufaki ‘uhila;

“Ma’u’anga ‘uhila lahi” ‘oku ‘uhinga ia ki he konga ko ia ‘o e fakauaea kuo fai ‘i he ‘api ‘o ha taha ma’u ‘uhila, ‘a e ‘oku ‘i he vaha’a ‘o e papa kamosi lahi pea mo e laine taki ‘uhila ko ia ‘oku ma’u mei ai ‘a e ‘uhila;

“Ma’u’anga ‘o e ‘uhila” ‘oku ‘uhinga ia ki he feitu’u ‘oku fakatupu ai e

‘uhila he misini, fakatupu’anga ‘uhila si’i, talanisifoma, pe ko e puha ‘uhila,

‘o hange ko ia ‘e fiema’u, ‘a ia ko e feitu’u ia ‘oku a’u pea ma’u mei ai ‘a e ivi ‘o e ‘uhila ‘i he tu’unga volota ko ia ‘a ia ‘oku ‘oatu ai ki he taha ma’u

‘uhila;

“Seketi si’i” ‘oku ‘uhinga ia ki he konga ko ia ‘o ha seketi ‘a ia ‘oku lele atu ia ‘o laka atu ‘i he me’a motuhi seketi pe seti fiusi faka’osi;

“Ma’u’anga ‘uhila si’i” ‘oku ‘uhinga ia ki he ngaahi keipolo ko ia ‘oku nau fakahoko ha papa kamosi pe papa tufaki ‘uhila lahi ki ha toe papa tufaki’anga

‘uhila, pea kuo pau ‘e lau ko e ngaahi keipolo ko ia ‘oku nau kamata kinautolu mei he ngaahi fakamui ngata’anga ko ia ‘oku ‘i ai e uta ‘a e ngaahi fiusi pe ko e ngaahi me’a motuhi seketi ko ia ‘oku ne malu’i kinautolu;

“Papa kamosi” ‘oku ‘uhinga ia ki hono fokotu’u fakataha ‘o ha ngaahi naunau me’a kamosi ‘a ia ‘oku ‘i ai pe ‘ikai ha ngaahi me’a ngaue kehe, ka

‘oku ‘ikai ke lau ai ha ngaahi me’a kamosi pe ia ‘o ha seketi si’i pe ha paneli,

‘i he ‘api ‘o ha taha ma’u ‘uhila, ‘a ia ‘oku ngaue’aki ‘ata’ata pe ke fa’o ai ha mita, pe me’a ngaue pule’i, ‘a ia ‘oku ma’u ‘e he Komiti;

“Naunau me’a kamosi” ‘oku ‘uhinga ia ki ha fa’ahinga me’angaue pe ke pule’i’aki e tufotufa ‘o e ‘uhila, pe ke pule’i’aki pe malu’i ha ngaahi seketi

‘uhila, ngaahi misini, pea mo ha ngaahi me’angaue ‘oku nau ngaue’aki e ivi faka’uhila;

“Fale-Faiva” ‘oku ‘uhinga ia ki ha fa’ahinga fale—

(a) ‘oku ‘i ai ha laiseni faka’ali’ali laiseni ke hulu’i ai ha ngaahi filimi hele’uhila, televisone pe vitio ‘i he Lao ki he Faiva Hele’uhila, (Vahe. 167) pea mo hono Ngaahi Tu’utu’uni;

“Ta’e tokanga’i”, ‘i he lau ki ha moto, ‘oku ‘uhinga ia ‘oku pule’i faka’otometiki pe ia pe ‘oku ‘ikai ke ‘i ai ha taha ia ke ne nofo ma’u ki ai ‘o tauhi ia pe ko ha misini pe ngaahi misini ‘a ia ‘oku ne fakalele;

“Tu’unga volota” ‘oku ‘uhinga ia ki he faikehekehe ‘o e ivi ‘e ala ma’u ‘i he vaha’a ‘o e ngaahi uaea taki ‘uhila pe ‘i he vaha’a ‘o e ngaahi uaea taki ‘uhila pea mo e kelekele. 3 Ngaue’aki

(1) Kuo pau ke ngaue’aki ‘a e ngaahi tu’utu’uni ko ‘eni, pea tuku kehe pe ‘a e ngaahi faka’ata ko ia ‘i he kupusi’i (3) ‘o e kupu ko ‘eni, ki he kotoa ‘o e ngaahi fokotu’u ‘uhila ‘a ia kuo fakahoko pe ‘amanaki ke fakahoko ki ha feitu’u pe ‘a ia ko ha ma’u’anga ‘uhila ‘e lava ‘o ma’u mei ai ha ‘uhila.

(2) Ko e ngaahi fakalahi kotoa pe, pe liliu ‘o ha ngaahi me’a kuo fokotu’u pea lolotonga ngaue’aki kuo pau ke lau ia ko e fokotu’u fo’ou faka-konga pea tuku kehe pe ‘a e ngaahi faka’ata ko ia ‘i he kupusi’i (3) ‘o e kupu ni, kuo pau ke ngaue’aki ‘a e kotoa ‘o e ngaahi tu’utu’uni ko ‘eni ki he ngaue kotoa pe kuo fai ‘o felave’i pea mo ha fakalahi pe liliu.

(3) Ko e ngaahi faka’ata ko ia kuo lau ki ai ‘i he kupusi’i (1) mo e (2) ‘o e kupu ni

‘oku pehe ni ia—

(a) Ha fa’ahinga laine ‘uhila pe pe ngaue ‘a ia ‘oku ngaue’aki pe ‘oku

‘amanaki ngaue’aki ko ha laine tufaki ‘uhila pe laine taki ‘uhila pe ngaue’aki ‘e he Komiti ‘i ha feitu’u kehe ‘o ‘ikai ‘i ha ‘api;

(b) Ha uaea ‘uhila pe me’angaue ‘i ha vaka lahi, vaka, vakapuna, me’a fononga, pe vaka si’i, ‘a ia ‘e kehe mei he ngaahi me’a ko ia ‘oku kau ki he ngaahi me’angaue ‘oku lava ‘ave holo pe ngaue holo faka-konga pe ‘a ia kuo fakahoko ki he ma’u’anga ‘uhila ‘i ha ‘api pea ‘oku ngaue’aki fakataimi pe ‘i ha vaka lahi, vaka, vakapuna, me’a fononga, pe vakasi’i pe ‘oku kau ki ha me’angaue tu’u ‘i ‘uta ‘a ia kuo fakahoko ki ha ma’u’anga ‘uhila ‘i ha vaka;

(c) Ha uaea ‘uhila pe me’angaue ‘i ha me’alele ‘i he hala, ‘o kapau ‘oku kau ‘a e uaea ‘uhila pe me’angaue ki hono fakalele, fakamaama, pe fakamafana’i ‘o e me’alele ‘i he hala, pe ‘oku kau ki ha me’angaue ‘a ia

‘oku ne hiki pe ‘o hake me’a ki ‘olunga ‘iate ia pe pea ‘oku ‘ikai ngaue’aki ke ‘oatu ai ha ‘uhila ki ha pe ma’u mai ai ha ‘uhila mei ha

‘api;

(d) Ha puha ‘uhila pe ko ha me’a kuo fokotu’u ‘o fakahoko ki ai;

(e) Ha me’a pe me’angaue pe me’a matelie kuo ngaohi ‘ata’ata pe ke uta ‘o fakatau ki muli pe ‘oku uta mai ‘o taumu’a ‘ata’ata pe ke toe uta ‘o fakatau atu;

(f) Ha fa’ahinga me’a fangota pe ‘oku ‘uhila. 4 Ngaahi fakahoko

(1) Kuo pau ke hoko ia ko ha tu’utu’uni ‘i he laiseni kotoa pe ‘e foaki ‘i he Lao ki he Ngaahi Komiti ‘Uhila ‘a ia ‘oku fakamafai’i ai ke ‘oatu ‘uhila ‘o pehe kuo pau ‘e ‘ikai fakahoko ‘e he Komiti, pe fakangofua ha taha kehe ke ne fakahoko ki he’ene ngaahi laine ha ‘uhila ‘a ha taha ma’u ‘uhila tuku kehe pe

‘o ka ‘oku fai ‘o fakatatau ki he lao.

(2) ‘O ka fai hono sivi ‘o e ‘uhila kuo fokotu’u ma’a e taha ma’u ‘uhila ‘i he ngaahi taumu’a ‘o e kupusi’i (1) ‘o e kupu ni, kuo pau ke fai ia ‘o fakatatau ki he Konga IX ‘o e Ngaahi Tu’utu’uni ni.

(3) Kuo pau ke hoko foki ko e tu’utu’uni ‘o e laiseni kotoa pe ‘o pehe kuo pau he

‘ikai ke kei hoko atu ‘e he Komiti hano ‘oatu ‘o ha ‘uhila ki ha me’a kuo fokotu’u pe fakahoko pe toe fakahoko ia pe ha konga ‘o ia, ‘o kapau—

(a) ‘Oku ‘ikai ke malu fe’unga ‘a e fokotu’u ‘uhila ko ia pe ha konga ‘o ia, mei he fakatu’utamaki faka’uhila; pea

(b) Kuo ‘ikai fai ha ngaue ‘a ia ne tu’utu’uni ke fai ‘i he Ngaahi Tu’utu’uni ni koe’uhi ke ngaohi ai ‘a e fokotu’u ‘uhila ko ia ke malu fe’unga mei he fakatu’utamaki faka’uhila.

(4) Ka ‘i ai ha fokotu’u ‘uhila ‘e fai pea ‘i ai mo ha ngaahi me’a ngaue ‘uhila ‘e fakahoko ki ai pea fai kotoa ‘o fakatatau ki he ngaahi fiema’u ‘a e Ngaahi Tu’utu’uni ko eni ‘e ngofua pe ke fakafisi e Komiti ke ‘oatu ha ‘uhila ki he fokotu’u me’a ko ia ‘o tu’unga ‘i ha’ane pehe ko e fokotu’u me’a ko ia pe ko ha fa’ahinga me’angaue kuo fakahoko ki ai, kuo hoko ia ko ha fakatu’utamaki faka’uhila. 5 Fakasi’isi’i hifo ‘a e ngaahi fiema’u

(1) ‘O ka fiemalie ‘a e Pule ‘o pehe ‘e hoko ha fu’u muimui pau ki he Ngaahi Tu’utu’uni ko ‘eni ko ha me’a ia ke fu’u hulu atu fau ai ha fakamole ia ‘o ta’ehoa pea mo e lahi ko ia ‘o e fiema’u ke malu mei he fakatu’utamaki ‘a ia

‘e a’usia ‘i he muimui ko ia ki ai, pea ‘e ngofua ke ne fakasi’isi’i hifo ‘a e ngaahi fiema’u ko ia ‘o kapau ‘oku ne fiemalie pe ‘e lava pe ‘o ma’u ha malu’i fe’unga pe mei he fakatu’utamaki faka’uhila ‘i ha founga kehe, pe ‘o

‘ikai ke hoko ha toe lahi ange ‘a e ala lava ke ‘i ai ha fakatu’utamaki faka’uhila.

(2) ‘I he’ene fakangofua ko ia ha fakasi’isi’i pehe, kuo pau ke fakamahino pau ‘e he Pule ha fa’ahinga ngaue pe fiema’u makehe ‘a ia te ne fakakaukau ‘oku matu’aki fiema’u ke fakapapau’i ai ‘oku lava ke ‘i ai ha malu’i fe’unga mei he hoko ‘a ha fakatu’utamaki faka’uhila.

(3) ‘E ngofua ke hanga ‘e he Pule ‘i ha fa’ahinga taimi pe ‘o fakafoki ha fakangofua fakasi’isi’i ‘o kapau te ne fiemalie ‘oku mo’oni ne hoko ia ‘o toe fakalahi ange ai e fakatu’utamaki faka’uhila ia. 6 Fakangofua ke ngaue’aki ha ngaahi founga mo e naunau kehe

‘E ngofua ke hanga ‘e he Komiti ‘o fakangofua hano ngaue’aki ‘o ha ngaahi founga pe fa’ahinga langa pe naunau ‘a ia ‘oku ‘ikai tu’utu’uni pau ‘i he Ngaahi Tu’utu’uni ko ‘eni pea ‘e ngofua ke ne fai ki ai ha ngaahi tu’utu’uni pe ‘a ia te ne pehe ‘oku matu’aki fiema’u fekau’aki pea mo hono ngaue’aki ‘o e ngaahi me’a ko ia.2 7 Ngaahi me’a ngaue mo e founga kuo fakatapui

(1) ‘E ngofua ke fai ‘e he Pule, ‘aki ha fanongonongo ‘i he founga ko ia kuo fakamahino ‘i he kupusi’i (3) ki he (10) ‘o e kupu ni, hano fakatapu’i e fokotu’u mo e ngaue’aki ‘o ha fa’ahinga me’angaue ‘uhila, me’angaue faka’uhila, naunau, konga, keipolo, konga ‘o ha naunau ‘uhila, misini, naunau me’a kamosi, papa kamosi, pe toe me’a ngaue kehe, pe founga pe fa’ahinga langa me’a pe naunau, pe founga fokotu’u ‘uhila, ‘a ia ‘oku ne pehe ‘i he’ene fakakaukau ‘oku hoko pe ‘e lava ke hoko ko ha me’a fakatu’utamaki faka’uhila.

(2) Ko e tokotaha kotoa pe te ne ngaohi pe hu mai ke fakatau atu, pe fakatau atu pe tu’uaki atu ke fakatau, pea mo e tokotaha kotoa pe te ne fokotu’u pe fakatupu pe fakangofua hano fokotu’u, pe tokoni ki hano fokotu’u ‘i ha ‘api, ha me’angaue pe me’angaue faka’uhila pe naunau ‘a ia ‘oku ‘ikai hoa mo taau mo e ngaahi fiema’u ‘i he, pe ‘oku ‘ikai ‘i he tu’unga ‘a ia ‘oku fakamahino ‘i he Ngaahi Tu’utu’uni ko ‘eni, pe ‘oku pehe ‘e he Pule ‘i he fanongonongo ko ia ne fai ‘i he founga ko ia ‘oku fakamahino ‘i he kupusi’i (3) ki he (10) ‘o e kupu ni, ‘oku hoko pe ‘e lava ke hoko ko ha me’a fakatu’utamaki faka’uhila,

‘e lau kuo ne maumau lao pea kuo pau ke ala lava ‘o tautea ia ‘o ka mo’ua ke mo’ua pa’anga ‘o ‘ikai lahi hake ‘i he $20.

(3) ‘E ngofua mei he taimi ki he taimi, ke fai ‘e he Pule ha fanongonongo faka- katoa ki he kakai, pe fai pe ha fanongonongo pe ‘a ia ‘oku ‘ikai ke fakamafola fakakatoa atu, ‘o e ‘oatu ai ha fanongonongo ‘o fakaha atu ki ha taha—

(a) ‘Oku ‘i ai ha fa’ahinga me’angaue ‘uhila, me’angaue faka’uhila, naunau, konga, kepili, konga naunau ‘uhila, misini, naunau me’a kamosi, papa kamosi, pe toe me’angaue kehe, pe founga pe fa’ahinga langa me’a pe naunau, pe founga fokotu’u me’a kuo lau ki ai ‘i he fanongonongo, ‘a ia ‘oku ne pehe ‘i he’ene fakakaukau, ‘oku hoko ko ha me’a fakatu’utamaki faka’uhila, pea ‘e tapui leva hono fokotu’u mo hono ngaue’aki ‘o fakatatau ki he kupusi’i (1) ‘o e kupu ni; pe

(b) ‘Oku ‘i ai ha fa’ahinga me’angaue pe naunau ‘a ia kuo lau ki ai ‘i he fanongonongo ‘oku ‘ikai hoa mo taau pea mo e ngaahi fiema’u ‘i he, pe

‘oku ‘ikai ‘i he tu’unga ‘a ia ‘oku fakamahino ‘i he Ngaahi Tu’utu’uni ko ‘eni ‘o fekau’aki mo e me’angaue pe me’angaue faka’uhila, pe naunau, pe ‘oku ne pehe ‘i he’ene fakakaukau ‘oku hoko pe ‘e lava ke hoko ia ko ha me’a fakatu’utamaki faka’uhila ‘i he ngaahi taumu’a ‘o e kupusi’i (2) ‘o e kupu ni.

(4) Kuo pau ke lau ha fakakaukau ‘e fai ‘e he Pule ‘i ha fa’ahinga me’a pe ‘a ia

‘oku kau ki ai ‘a e kupusi’i (3) ‘o e kupu ni, ko e aofangatuku pe ia.

(5) Koe’uhi ko e ngaahi taumu’a ko ia ‘o e kupu ni, ‘e ‘uhinga ‘a e lea

“fanongonongo fakamafola fakakatoa” ko ha fanongonongo ‘a ia kuo pulusi ‘i he Kasete pe ‘i ha nusipepa ‘a ia ‘oku tufaki holo ‘i he feitu’u ko ia ‘oku hoko ai e me’a ko ia ‘oku ‘uhinga ki ai e fanongonongo pe ko e me’a ko ia ‘oku kau ki ai, pe ko e Komisoni Fakamafola lea Tonga. Pea kuo pau ke lau ‘oku ‘oatu e fanongonongo ko ia ki he tokotaha kotoa pe.

(6) Koe’uhi ko e ngaahi taumu’a ko ia ‘o e kupusi’i, ‘e ngofua ke ‘oatu ha fanongonongo ki ha taha ‘aki hano tufa atu ia ki he tokotaha ko ia, pe ke tuku atu ia ‘i hono nofo’anga maheni pe feitu’u fakamuimui ko ia ne ‘ilo ‘oku ne nofo ai pe fai ai ha’ane ngaue pisinisi, pe ‘i he tu’asila ‘a ia na’a ne fokotu’u ‘i ha tohi kole pe tohi ngaue kehe ne ma’u meiate ia ‘e he Pule, pe ko hano li ‘i he meili ‘i ha tohi ‘o fakatu’asila atu kiate ia ki he feitu’u nofo’anga pe pisinisi ko ia ‘i he tu’asila ko ia. Pea ko e tokotaha kotoa pe ‘e ‘oatu ki ai e fanongonongo kuo pau te ne fai ‘e ia ki ai.

(7) ‘O ka ‘oatu ha fanongonongo pehe ki ha taha ‘i ha tohi lesisita, kuo pau ke lau kuo ‘osi tufa atu ia kiate ia ‘o kapau kuo tufaki atu ia ‘i he taimi mo e founga maheni ‘o e ‘ave meili; pea ka ‘i ai ha fakamo’oni ne ‘osi fakatu’asila lelei mo mahino e tohi pea toki li he meili pea kuo pau ke lau ko e fakamo’oni fe’unga ia ne ‘osi tufaki atu.

(8) Ko e fanongonongo kotoa pe ‘i ke kupu ko ‘eni kuo pau ke lau ‘oku kamata ngaue’aki ia ‘i he ‘aho ko ia, ‘o kapau ‘oku ‘i ai, ‘oku fakaha mahino ‘i he fanongonongo, pea ‘o kapau ‘oku ‘ikai ha ‘aho ‘e ha, pea ‘e lau mei he ‘aho ko ia ne pulusi pe fai ai. Pea ka ‘i ai ha fanongonongo pehe, pea ‘e ngofua pe ke liliu pe tamate’i ia ‘aki ha toe fanongonongo ki mui ai.

(9) Ko e fanongonongo kotoa pe ‘i he kupu ni kuo pau ke ne fakamatala’i fe’unga

‘aki ha ngaahi fo’i lea pau ‘e ngaue’aki ke fakamatala ha me’a pe fai’aki ha lave ki he hingoa ‘o e taha na’a ne ngaohi, faka’ilonga fefakatau’aki, hingoa fefakatau’aki, fika ‘o ia na’a ne ngaohi, fika katiloka, pe fika lesisita, pe fai’aki ha fakatata pe ha toe founga kehe, ‘a e me’a pe fa’ahinga founga ko ia

‘oku lau ki ai ‘i he fanongonongo.

(10) Ka ‘i ai ha fanongonongo ‘i he kupu ni, ‘e ngofua, tuku kehe ‘o ka fakakaukau

‘a e Pule ‘oku ‘i ai pe ‘e lava ke ‘i ai ha fakatu’utamaki faka’uhila ia ‘i he ngaahi tukunga kotoa pe, ke fakaha mahino ai ‘a e ngaahi tukunga pe ngaahi me’a ‘e hoko ‘a ia ‘oku ha ki he fakakaukau ‘a e Pule ‘oku ‘i ai pe ‘e lava hoko ai ha me’a fakatu’utamaki faka’uhila, pe ‘e ‘ikai hoko ‘o felave’i pea mo e me’a, fa’ahinga pe founga ko ia ‘oku lau ki ai ‘i he fanongonongo. 8 Uaea pe ngaahi founga ‘oku ‘ikai hoa mo taau

(1) Kuo pau ‘e lau kuo maumau lao pea ‘e lava ke tautea ke mo’ua pa’anga ‘o

‘ikai lahi hake ‘i he $20 ‘o ka halaia, ‘a e tokotaha kotoa pe ‘a ia te ne—

(a) Fokotu’u pe fakatupu pe fakangofua hano fokotu’u pe tokoni ke taau. fokotu’u ‘i ha ‘api, ha uaea ‘a ia ‘oku ‘ikai hoa mo taau pea mo e ngaahi fiema’u pe ‘oku ‘ikai ‘i he tu’unga ‘a ia kuo fakamahino ‘i he Ngaahi Tu’utu’uni ni ‘o kau ki he uaea ko ia; pe ko ha me’a pe me’angaue faka’uhila pe uaea ‘i ha founga ngaue ‘oku fepaki pea mo e Ngaahi Tu’utu’uni ni;

(b) Fokotu’utu’u, fakauaea, pe fakalelei ha fa’ahinga me’angaue ‘i ha founga ngaue ‘a ia ‘oku ‘ikai ke fai fakatatau ki he ngaahi fiema’u ‘a e Ngaahi Tu’utu’uni ni ‘o felave’i pea mo e me’angaue pe me’angaue faka’uhila;

(c) Ngaue’aki pe tauhi pe fakatupu pe fakangofua ke ngaue’aki pe tauhi ‘i ha ‘api, ha fa’ahinga me’angaue faka’uhila, me’angaue, pe uaea ‘a ia

‘oku ‘ikai hoa mo taau pea mo e ngaahi fiema’u pe ‘oku ‘ikai ‘i he tu’unga ‘a ia kuo fakamahino ‘i he Ngaahi Tu’utu’uni ni ‘o felave’i pea mo e me’angaue faka’uhila, me’angaue pe uaea, pe ‘i ha founga ngaue

‘oku fepaki mo e Ngaahi Tu’utu’uni ni;

(d) Hokohoko fai ‘i he ‘ilo’ilopau hono ngaue’aki pe tauhi pe fakatupu pe fakangofua ke hoko atu hano ngaue’aki pe tauhi ki he pe felave’i pea mo hono ma’u, tufaki atu, pe ngaue’aki ‘o e ‘uhila ha fa’ahinga me’angaue pe me’angaue faka’uhila pe uaea pe ha fa’ahinga konga pe

‘o ha me’a kuo fokotu’u ‘o kapau ‘e hoko ‘i ha fa’ahinga ‘uhinga ‘o mahino ko e me’angaue pe me’angaue faka’uhila pe uaea pe konga ‘o e me’a ko ia kuo fokotu’u, kuo ‘ikai ke toe hoa mo taau ia pea mo e ngaahi fiema’u pe kuo ‘ikai ke toe ‘i he tu’unga ia ko e kuo fakamahino

‘i he Ngaahi Tu’utu’uni ko ‘eni ‘o felave’i mo e me’a ko ia.

(2) Kuo pau he ‘ikai ngaue’aki ‘a e kupusi’i (1)(c) pea mo e (1)(d) ‘o e kupu ni ki ha me’angaue faka’uhila, me’angaue, pe uaea kuo fokotu’u ‘i ha ‘api kimu’a ia ‘i he kamata’anga ‘o hono ngaue’aki ‘o e Ngaahi Tu’utu’uni ni ‘o kapau

‘oku ngaue’aki ‘a e me’angaue faka’uhila, me’angaue, pe uaea ‘i he ‘api ko ia ne fokotu’u ai pea ‘oku malu pe ia mei ha fakatu’utamaki faka’uhila. 9 Ngaahi fakakikihi ‘i ha ngaahi me’a faka-tekinikale

(1) Ka ‘i ai ha fehu’i kau ki he ngaue’aki ‘o e ngaahi fiema’u faka-tekinikale faka’uhila ‘i he Ngaahi Tu’utu’uni ni ki ha fokotu’u ‘uhila, me’angaue ‘uhila, me’angaue faka’uhila, naunau, pe founga langa me’a, tatau pe pe ‘oku lolotonga tu’u pe ‘oku fakaangaanga ke fai pe kau ki he pehe pe kuo fakakakato pe ‘e fakakakato ha fiema’u pehe ‘a ia ‘oku kau ki ha me’a kuo fokotu’u, me’angaue, me’angaue faka’uhila, naunau pe founga pehe, pea ‘e ngofua ke ‘oatu ia ki he Pule ke fai ki ai ha’ane fale’i.

(2) Ka hoko ‘o fai e ngaahi fehu’i ia ‘i ha fakakikihi ‘i he vaha’a ‘o ha taha ngaue faka’uhila aleapau, taha ngaue faka’uhila, taha ma’u ‘uhila, pe taha fale’i faka-tekinikale ki ha taha ma’u ‘uhila—pea mo e Pule, pea ‘e lau leva ko e aofangatuku ha tu’utu’uni ‘e fai ‘e he Komiti.

(3) Tuku kehe ‘o ka kuo ‘i ai ha tu’utu’uni aofangatuku kuo fai ‘e he Komiti ‘o fakatatau ki he kupusi’i (2) ‘o e kupu ni, kapau ‘e ‘i ai ha fa’ahi na’e kau ki he me’a ko ia pea ‘oku ‘ikai te nau fiemalie ki he fale’i kuo ‘oatu ‘e he Pule, pe

‘o ka pehe ‘e he Pule ke fai, pea ‘e ngofua ke ‘oatu leva e fehu’i ki he Komiti ke fai ha’anau fakakaukau ki ai.

(4) Kapau ‘e tupu e fehu’i mei ha fakakikihi ‘oku anga tatau pea mo ia ‘oku lau ki ai ‘i he kupusi’i (2) ‘o e kupu ni, pea kuo te’eki ai ke felotoi ‘a e ngaahi fa’ahi ke nau tali e tu’utu’uni ‘a e Pule, kuo pau ke lau ko e aofangatuku ‘a e tu’utu’uni ‘a e Komiti.

(5) Ko e totongi ko ia ‘o hano fai ‘o ha faka’eke’eke ‘i he kupu ko ‘eni ‘e ngofua ke ‘eke’i ia ‘e ke Komiti ‘Uhila mei ha fa’ahi pe ‘i he ngaahi fa’ahi ko ia ne kau ‘i he fakakikihi, ‘o hange ko ia ka tu’utu’uni ‘e he Pule pe te ne vahevahe

‘i ha founga pe ‘a ia te ne pehe ‘oku taau, pea ko e lahi ko ia ‘o e totongi kuo pau ke hoko ia ko e mo’ua ki he pea ‘e lava ke ‘eke’i ia ‘e he Kalauni.3

(6) Kuo pau he ‘ikai ha me’a ‘i he kupu ko ‘eni ke ne fakamalohi’i ‘a e Puie pe ko e Komiti ke fai hano fakakaukau’i mo tu’utu’uni ki ha fehu’i ‘e fai ‘o hange ko ia kuo lau ki ai, pea kuo pau he ‘ikai ha me’a ‘i he kupu ko ‘eni te ne ta’ofi ha Fakamaau’anga mei ha’ane fakakaukau’i mo fai ha tu’utu’uni ‘i ha fehu’i

‘e fai ‘o hange ko ia kuo lau ki ai, tuku kehe ‘o ka kuo ‘osi fai ha tu’utu’uni aofangatuku ia ki ai ‘e he Komiti ‘i he kupusi’i (2) pe kupusi’i (3) ‘o e kupu ni.

(7) ‘I he kupu ko ‘eni, ‘oku ‘uhinga ‘a e Komiti ki he Komiti ko ia kuo fakahingoa pea kuo fokotu’u ko ia ‘i he kamata’anga ‘o e Ngaahi Tu’utu’uni ni. 10 Fakangofua ke fokotu’u ha fakauaea ‘uhila pe ngaahi me’a ngaue ‘uhila

(1) Tuku kehe ‘o hange ko ia kuo tu’utu’uni ‘i he kupu 14 ‘o ‘eni, ‘a ia ‘oku kau ki he ngaue monomono mo fakalelei, kuo pau ‘e lau kuo maumau lao pea ‘e ala lava ke mo’ua pea tautea pa’anga ‘o ‘ikai lahi hake ‘i he $20 ‘a e tokotaha kotoa pe ‘a ia te ne fokotu’u, pe kamata ke fokotu’u, ha uaea ‘uhila, me’angaue ‘uhila kuo fakama’u, pe me’angaue ‘uhila ‘a ia kuo fakahoko ma’u ka ‘e lava pe ‘o ngaue fakakonga holo pe, kimu’a ‘oku te’eki ai ke ne ma’u ha fakangofua mei he Komiti ke ne fai ‘a e ngaue ko ia.

(2) Kuo pau ke ‘oatu ‘e he Komiti ha fakangofua ke fai ha ngaue ki hono fokotu’u ‘o ha me’a faka’uhila ‘i loto pe ‘i he ‘aho 21 hili ‘a e ‘aho ko ia ne ma’u ai ha tohi kole kuo fai mai ‘i he sipinga tohi ko ia kuo tu’utu’uni pea fokotu’u ai pea mo ha ngaahi fakamatala fakaikiiki ‘a ia ‘e fiema’u. Kuo pau

‘e ‘ikai ke lava ‘o lau ‘oku hoko ‘a e tohi fakangofua ko ‘eni ko ha fakamo’oni ia ke pehe ‘e lava pe pehe kuo pau ‘e ‘oatu ha ‘uhila.

(3) Kapau ‘oku ‘i ai ha taha te ne kole ke ne fai ha ngaue fakauaea ‘uhila ka kuo

‘osi foaki atu kiate ia ha ngaahi tohi fakangofua kehe ke ne fai ha ngaue fakauaea ‘uhila ka kuo te’eki ai ke ‘osi, pe kuo te’eki ai ke fakahu atu hono tohi fakaha kuo lava kakato ‘i ha vaha’a taimi faingamalie vave, ‘e ngofua ke fakafisi ‘a e Komiti ke ‘oatu ha tohi fakangofua pe fai hano fakangofua ki he tokotaha ko ia ke ne fai ha toe ngaue fo’ou kae’oua kuo fakakakato ‘a e ngaue kuo te’eki ai ‘osi pea fakahu atu pea mo e tohi pe ngaahi tohi fakaha kuo lava kakato. 11 Ke ‘oua na’a fakahoko ha fakauaea ‘uhila ki he ma’u’anga ‘uhila ta’e ma’u ha fakangofua Tuku kehe ‘o hange ko ia kuo tu’utu’uni ‘i he kupu 14 ‘o ‘eni, ‘a ia ‘oku kau ki he ngaue monomono mo fakalelei, kuo pau ‘e lau kuo maumau lao pea ‘e ala lava ke mo’ua pea tautea pa’anga, ‘o ka ‘ilo ‘oku halaia, ‘o ‘ikai lahi hake ‘i he $20 ‘a e tokotaha kotoa pe ‘a ia te ne fakahoko pe fakatupu pe fakangofua hono fakahoko, ha fakauaea ‘uhila kuo fai, me’angaue ‘uhila kuo fakama’u, pe ha me’a ngaue ‘uhila ‘a ia ‘oku fakahoko ki ai ka ‘e lava ‘o ngaue holo fakakonga pe, ki he ma’u’anga ‘uhila kimu’a pea te’eki ai—

(a) Te ne fai ‘a e ngaahi sivi ko ia kuo fakaha mahino ‘i he Konga IX ‘o

‘eni; pea

(b) Te ne ma’u ha fakangofua mei he Komiti ke fakahoko ia. 12 Ngaahi tu’utu’uni hono foaki ‘o ha tohi fakangofua

(1) Ko e Tohi Fakangofua kotoa pe ‘a ia ‘e foaki atu ‘o fakatatau ki he palakalafi 10 ‘o ‘eni kuo pau ke toki lau pe kuo fakamafai’i ai hono fokotu’u ‘o e fakauaea ‘uhila pea mo e ngaahi me’angaue ‘o kapau ‘oku fai ‘a e ngaahi tu’utu’uni ko ‘eni —

(a) ke kamata ‘a e ngaue ‘i loto ‘i ha vaha’a taimi faingamalie lelei mei he

‘aho ‘a ia ne foaki atu ai ia pea hange ko ia ‘e fakaha ‘i he Tohi Fakangofua pea kapau ‘oku ‘ikai kamata ‘a e ngaue ‘i loto ‘i he vaha’a taimi ko ia pea kuo pau ke mate mo ta’e’aonga ‘a e Tohi Fakangofua;

(b) ke lava kakato ‘a e ngaue ‘i loto ‘i ha vaha’a taimi faingamalie lelei mei he ‘aho ‘a ia ne kamata ai ia pea kapau ‘e pehe ‘e he Komiti ia kuo te’eki ai ke ‘osi ‘a e ngaue ia ‘e ngofua ke fakaha ‘e he Komiti ‘i ha tohi ki he tokotaha ko ia na’e ‘oatu ki ai ‘a e Tohi Fakangofua ke fakafoki ‘a e Tohi Fakangofua pea ‘e lau leva ia ai kuo mate mo ta’e’aonga;

(c) ‘e lolotonga ‘a e taimi ‘oku ngaue’aki ai e Tohi Fakangofua kuo pau he’ikai ke toe ‘oatu ha Tohi Fakangofua kehe ki he fo’i ngaue tatau pe ko ia;

(d) ko e tokotaha ko ia te ne fai e ngaue, kuo pau, ‘i he lava kakato ‘a e ngaue ko ia, te ne tohi ‘o fakaha atu ki he Komiti kuo lava kakato ‘a e ngaue, pea fai foki pea mo e ngaahi sivi ko ia kuo tu’utu’uni ‘i he Konga IX ‘o ‘eni, pea ‘e lava, ‘i he lelei taha ‘o ‘ene ‘ilo mo tui, ke fakahoko lelei pe ‘a e me’a kuo fokotu’u ki he feitu’u ko ia ‘oku ala lava ke ma’u mei ai ‘a e ‘uhila, ‘o ‘ikai hoko ha fakatu’utamaki. Kuo pau ke kau ‘i he tohi ko ia ‘a e hingoa pea mo e fika lesisita ‘o e taha ngaue ‘uhila ko ia na’a ne pule’i ‘a e ngaue, pea mo e ola ko ia ‘o e ngaahi sivi kuo tu’utu’uni ke fai;

(e) ‘o ka ma’u ha fakahinohino ‘i ha tohi mei he tokotaha ‘oku ‘o’ona pe

‘oku nofo ‘i he ‘api ‘a ia ‘oku ‘amanaki ke fai ai ha ngaue, ‘e ngofua ke

‘oatu ha tohi ‘o fakaha mei he Komiti ki he taha ko ia ne ‘oatu ki ai ‘a e Tohi Fakangofua, ‘o fakafoki mai ‘a e ngofua ko ia.

(2) Ko e tokotaha kotoa pe ‘a ia ‘e ‘ikai lava ke ne fakakakato ha ngaahi fatongia kuo tuku kiate ia ‘i he kupusi’i (1)(d) ‘o e kupu ko ‘eni ke ne fai ha tohi fakaha ki he Komiti, ‘e lau ia kuo ne maumau lao pea kuo pau ‘e ala lava ke ne mo’ua pea tautea pa’anga ‘o ‘ikai lahi ange ‘i he $20.

#### 13 Ngaahi tu’utu’uni makehe ‘o e ngaahi tohi fakangofua ki he fokotu’u

‘uhila fakataimi pe

(1) ‘E ngofua ke foaki ‘e he Komiti ha fakangofua ki he fokotu’u ‘uhila fakataimi pe ‘o kapau ‘e fai mai ha kole ‘o hange ko ia ‘oku ha ‘i he palakalafi 10 ‘o

‘eni. ‘E foaki ‘a e Tohi Fakangofua ko ia ‘o fakatatau ki he ngaahi tu’utu’uni tatau pe ko ia ‘oku ‘i he Kupu 11 ‘o ‘eni pea mo ha ngaahi tu’utu’uni (kae

‘ikai fepaki mo e Ngaahi Tu’utu’uni ko ‘eni) ‘a ia ‘e pehe ‘e he Komiti ke fokotu’u pea fakaha ‘i ha tohi Fakangofua, ‘o kau ai—

(a) ha fakangatangata ‘o e taimi ko ia ‘a ia ‘e lava ke kei fakahoko ai ‘a e

‘uhila kuo fokotu’u;

(b) ‘a e toutou hoko ‘o hano tauhi pea mo fakalelei’i ‘a ia, kuo pau he ‘ikai ha taimi ‘e fuoloa atu ai ‘i he mahina ‘e 3;

(c) ha fa’ahinga fiema’u ‘a ia ‘e fakapapau’i ai ‘oku fai ‘a e ngaue tauhi mo e fakalelei ko ‘eni ‘o hange ko ia kuo tu’utu’uni; pea

(d) hono fakahoko ‘o ha ngaahi fakalahi ‘e fai ki ai.

(2) ‘I he ‘osi ‘a e vaha’a taimi (pea lau fakataha ai pea mo hano toe fakaloloa) ko ia ‘a ia na’e foaki atu ki ai e Tohi Fakangofua, kuo pau ke hanga ‘e he tokotaha ko ia ‘oku nofo ‘i he ‘api ko ia ‘oku tu’u ai e ‘uhila ko ia ne fokotu’u, ‘o faka’auha leva ia.

#### 14 Ngaue monomono

(1) ‘O ka hoko ha me’a fakatu’upake koe’uhi ko ha maumau pe toe fakatu’utamaki kehe, ‘e ngofua ki ha taha ‘a ia kuo fakamafai ‘i he Ngaahi Tu’utu’uni (Ngaue Faka’uhila Aleapau) ‘o e Ngaahi Komiti Uhila, ke ne fai e ngaue fakauaea ‘uhila, ke ne kamata leva ke fai ha fa’ahinga ngaue ‘e matu’aki fiema’u ke monomono fakalelei ha ‘uhila kuo fokotu’u, ‘o ‘ikai toe fiema’u ke fai ha’ane tohi fakangofua ‘o hange ko ia ‘oku tu’utu’uni ‘i he Ngaahi Tu’utu’uni, kae fai pe ‘o fakatatau ki he ngaahi tu’utu’uni ‘o e kupusi’i (3) ‘o e kupu ko ‘eni.

(2) Ka ‘i ai ha taha kuo fakamafai’i ‘o fakatatau ki he Ngaahi Tu’utu’uni (Ngaue Faka’uhila Aleapau) ‘o e Ngaahi Komiti ‘Uhila, ke ne fai e ngaue fakauaea

‘uhila ‘e ngofua, ke ne ngaahi ‘o monomono fakalelei pe fetongi ha konga kuo maumau, me’angaue ‘uhila kuo fakama’u, pe ha me’angaue ‘uhila ‘a ia kuo fakahoko ma’u ka ‘e lava pe ‘o ngaue holo fakakonga pe ‘i ha ‘uhila kuo fokotu’u, ‘o ‘ikai toe fiema’u ke fai ha’ane tohi fakangofua ‘o hange ko ia

‘oku tu’utu’uni ‘i he Ngaahi Tu’utu’uni ni, kae fai pe ia ‘o fakatatau ki he ngaahi tu’utu’uni ‘o e kupusi’i (3) ‘o e kupu ko ‘eni.

(3) Ka ‘i ai ha taha te ne fakahoko ha ngaue, ngaue monomono, pe fetongi ‘o ha konga ‘o fakatatau ki he kupusi’i (1) pe kupusi’i (2) ‘o e kupu ni pea ‘e fiema’u ai ke fai ha liliu pe fakalahi ki he uaea kuo fokotu’u pe toe fakalahi ange ai ‘a e uta ‘oku fakahoko mai ki he ‘uhila kuo fokotu’u, kuo pau ke ne fai ‘e ia ha tohi kole ki ha Tohi Fakangofua ‘i he Ngaahi Tu’utu’uni ni ki he Komiti ‘i loto ‘i he ongo ‘aho ngaue ‘e 2 hili e kamata ‘o e ngaue.

#### 15 Malu’i mei he felave’i mo ha ngaahi konga ‘oku mo’ui

Ko e ngaahi konga mo’ui kotoa pe ‘o e ngaahi me’a ngaue faka’uhila kuo pau ke malu’i ia ke ‘oua na’a hoko ai ha felave’i fakahangatonu ‘i ha founga fakatu’utamaki tupu pea mei he anga ‘o hono sipinga pea mo e fa’u ‘o e me’angaue pe mei he anga

‘o hono fokotu’u.

#### 16 Faka’ilonga ‘o e me’a ngaue pea mo e naunau

(1) Tuku kehe ‘a e ngaahi faka’ata ko ia kuo ha ‘i he kupusi’i (3), (4), pea mo e

(5) ‘o e Kupu ko ‘eni, kuo pau ke faka’ilonga tu’uma’u mo lava ‘o lau ‘a e ngaahi me’angaue pea mo e naunau faka’uhila kotoa pe koe’uhi ke fakaha mahino ai—

(a) ‘a e hingoa ‘o ia na’a ne ngaohi, pe ko e hingoa pe faka’ilonga fefakatau’aki kuo lesisita; pea

(b) kapau ko ha me’angaue ‘oku tafe ai ha ‘uhila, pea ke ha ai e volota lahi taha ‘oku ngaue’aki pea mo e ‘amipea pe uati.

(2) Kuo pau foki ke tanaki atu ki he ngaahi faka’ilonga ko ia kuo tu’utu’uni ‘i he kupusi’i (1) ‘o e kupu ni, ‘a hono faka’ilonga’i tu’uma’u pea mo lava ke lau—

(a) ‘i he senoleita kotoa pe ‘oku laka hono malohi ‘i he kilouati ‘e 0.5, ‘a e lahi ‘o e ‘uhila te ne fakatupu, ‘a e volota ‘i he vaha’a ‘o e ngaahi teminolo ‘i hono fua fakatatau ki he lahi ‘o e ‘uhila ‘oku ma’u mei ai, ko e vave ‘o ‘ene vilo takai ‘i he miniti, pea mo e, ‘o kapau ko ha

‘alatoneita, lahi ‘o e ngaahi feisi pea mo e saikolo ki he sekoni;

(b) ‘i he talanisifoma kotoa pe (tuku kehe ‘a ia ‘e ngaue’aki ‘i he taumu’a ke toe fakaongo mai ‘o e ngaahi me’a ‘i he letio, fakatata, pe ngaahi ongo) ‘a e ivi ‘e ma’u mei ai, volota ‘i he vaha’a ‘o e ngaahi teminolo hu atu, lahi ‘o e ngaahi feisi, pea mo e saikolo ki he sekoni ‘o kapau

‘oku lahi hake ‘i he kilo-volota-‘amipea ‘e 0.5 pea ‘e kapau ko e fa’ahinga ‘o e me’angaue ‘oku ne fakangatangata ‘a e tafe ‘a e ‘uhila;

(c) ‘i he me’a fakafonu puha ‘uhila mo e me’a fakahoko kotoa pe, ‘a e lahi

‘o e me’a ‘oku hu ki loto, ‘a e volota ‘i he vaha’a ‘o e ngaahi teminolo hu ki loto, ‘a e volota ‘i he ngaahi pole ‘o e teminolo hu ki tu’a, pea kapau ko e me’a ‘oku tafe fetongitongi ai ‘a e ‘uhila, pea ke ha e lahi ‘o e feisi pea mo e saikolo ki he sekoni;

(d) ‘i he kapasitoa kotoa pe (tuku kehe ‘a e kapasitoa ‘oku ngaue’aki ‘o taumu’a ki hono toe fakaongo mai ‘o e ngaahi me’a ‘i he letio, fakatata pe ngaahi ongo), pe me’a ta’ofi ‘o e hu noa ‘i he ongo fakaletio, ‘a e lahi ‘o e me’a te ne lava ‘o fua, volota ‘e ngaue’aki, pea ‘o ka ‘oku fiema’u, ke ha ai e lahi ‘o e feisi, ngaahi hoko ‘o e feisi, pea mo e saikolo ki he sekoni.

(3) Ko e ngaahi faka’ilonga’i foki ko ia ‘o e volota malohi taha ‘e ngaue’aki pea mo e ‘amipea pe uati, ‘a ia kuo tu’utu’uni ‘i he kupusi’i (1) ‘o e kupu ni ‘e lava pe ke ‘oua ‘e fai ia ‘i he ngaahi me’a puke’anga maama ko ia ‘oku hange ha peioneti hono fotunga pea mo e ngaahi me’a liliu ko ia ‘o e puke’anga maama, ngaahi puke’anga maama sikalu, ngaahi me’a fakapipiki ki he ‘aofi, pea mo e ngaahi puha hoko’anga ‘o e ngaahi laine ‘i ‘olunga ‘a ia ‘e hoa mo taau pe ia pea mo e ngaahi tu’utu’uni ‘a e Pule.

(4) Ko e ngaahi faka’ilonga ko ia kuo tu’utu’uni ‘i he kupusi’i (1) pea mo e (2) ‘o e kupu ni ‘e lava pe ke ‘oua na’a fai ia ki he ngaahi konga ‘o ha me’angaue faka’uhila ‘o kapau ‘e fe’unga pe hano faka’ilonga’i fakakatoa pe ‘o e me’angaue ia ko ia ‘o hange ko e taumu’a ‘o e kupu ni.

(5) Ko e faka’ilonga’i ko ia ‘o e ‘amipea pe uati, ‘a ia kuo tu’utu’uni ‘i he kupusi’i (1) ‘o e kupu ni, ‘e lava pe ke ‘oua ‘e fai ia ‘i he ngaahi me’a telekava ‘uhila.

#### 17 Faka’ilonga’i ‘pe ngaahi keipolo

(1) Ko e keipolo kotoa pe, keipolo ofe’ingofua, mo e uaea ofe’ingofua ‘oku malu’i, pe kofukofu, pe ‘oku fakatou malu’i mo kofukofu, ‘aki ha ulapa pe pelesitiki kuo pau ke ‘i ai hano faka’ilonga lelei pe me’a tatau mo ia ke lava ‘o

‘ilo’i ai ‘a e taha na’a ne ngaohi ia.

(2) Ko e keipolo kotoa pe, keipolo ofe’ingofua, mo e ngaahi uaea ofe’ingofua kuo malu’i, pe kofukofu, pe ‘oku fakatou malu’i mo kofukofu, ‘aki ha ulapa pe pelesitiki pea fakakalasi hono malu’i ‘o ‘ikai kau ki he fa’ahinga ‘oku volota

‘e 300, kuo pau ke ‘i ai hano faka’ilonga lelei mo tu’uma’u ke mahino ai e kalasi ‘oku kau ki ai. Pea kuo pau ke fakaha ‘a e faka’ilonga ko ia ‘i he vahavaha mama’o ‘a ia ‘e ‘ikai lahi hake ‘i he milimita ‘e 300.

#### 18 Ke ‘oatu ‘a e ngaahi me’angaue mo e naunau ke fai ki ai ha lau

‘E ngofua ke ‘oatu ha me’angaue pe naunau faka’uhila ki he Pule ke fai ha’ane lau pe ‘oku hoa taau pe mo e ngaahi fiema’u ‘o e Ngaahi Tu’utu’uni ni. Kuo pau ke fai hano ‘oatu ko ia ‘i he founga ko ia ‘a ia ‘e fiema’u pea tu’utu’uni ‘e he Pule, pea kuo pau ke totongi e pa’anga ‘e T$3.00 ki hano sivi ‘o e me’a takitaha ‘e ‘oatu ke fai ki ai ha lau.

#### 19 ‘Oatu ‘o ha me’angaue ‘oku ‘ikai fakafiemalie

(1) Ka ‘i ai ha me’angaue pe naunau ‘uhila ‘e pehe ‘e ha taha ‘oku ta’efakafiemalie pea ‘e ngofua ke ‘oatu ia ke sivi ‘e he Komiti.

(2) Ka ‘i ai ha me’angaue pe naunau ‘uhila ‘e pehe ‘e he Komiti ‘oku ta’efakafiemalie pea ‘e ngofua ke ‘oatu ia ki he Pule ke ne sivi, pea kuo pau ke ‘oatu ia fakataha mo ha tohi ‘o fakamatala kakato ai ‘a e ta’eloto ko ia ‘a e Komiti ki hono ngaue’aki.

## KONGA III — NGAAHI TU’UTU’UNI ‘O E MALU’I

#### 20 Anga ‘o hono ngaohi mo ngaue’aki

Ko e me’a taki ‘uhila (pea kau ki ai mo e ngaahi me’a ‘oku ofe’ingofua) pea mo e me’angaue ‘uhila kotoa pe (kau ai mo e ngaahi me’angaue ‘uhila ‘oku lava ‘o ‘ave holo) kuo pau ke lalahi pea mo malohi fe’unga ki he taumu’a ko ia ‘oku ‘oatu ai ha ivi faka-‘uhila, pea kuo pau ke ngaohi, fokotu’u pea mo malu’i koe’uhi ke ta’ofi ai ha fakatu’utamaki ‘i he founga fakapotopoto taha ko ia ‘e ala lava.

#### 21 Tu’u’anga ‘o e ngaahi fiusi, me’a kamosi mo e me’a-motuhi seketi

Kuo pau he ‘ikai fokotu’u ha fiusi, me’a kamosi ta’e fakahoko, pe me’amotuhi seketi ta’e fakahoko ki ha me’a taki ‘uhila ‘a ia ‘oku fehokotaki pea mo e kelekele; pea ko e ngaahi me’a kamosi pole taha kotoa pe, kuo pau ke fokotu’u pe ia ‘i he ngaahi me’a taki ‘uhila pe ko ia ‘oku mo’ui, tuku kehe pe, ‘o kapau ‘e matu’aki fiema’u pea ‘e ngofua pe ke fokotu’u ha me’a kamosi pole taha ‘i ha me’a taki ‘uhila kuo fakahoko ki he kelekele koe’uhi ke ta’ofia ai ha tafe takai ‘a e ivi faka’uhila.

#### 22 Kofukofu malu’i mo e malu’i ‘o e ngaahi me’ataki ‘uhila ‘oku mo’ui

Ko e ngaahi me’a taki ‘uhila mo’ui kotoa pe, pea lau fakataha ki ai mo ia ‘oku kau ki ha me’angaue ‘uhila, kuo pau ke kofukofu malu’i, pea toe fai hano toe malu’i kehe

‘o ka fiema’u, pe ‘e fokotu’u pea mo malu’i, koe’uhi ke ta’ofi ai ha fakatu’utamaki

‘e hoko ‘i he ma’u ‘e he ‘uhila pe ko ha vela.

#### 23 Malu’i mei ha ivi faka’uhila kuo hulu atu

Ko e seketi kotoa pe, kuo pau ke malu’i ia mei ha hulu atu ‘a e tafe ‘a e ivi faka’uhila ‘aki ha fiusi fe’unga pe me’a motuhi seketi ‘otometiki ‘a ia ‘oku ivi fe’unga ke fai e motuhi ko ia pea tu’u ‘i ha feitu’u ‘oku faingamalie pea ngaohi pe fa’u ‘i ha founga lelei fe’unga ke ta’ofi ‘aki ha fakatu’utamaki ‘e hoko mei ha fu’u vela, puna takai ‘a e vela, pe ko ha mofele mai ha metale vela ‘o ka ngaue’aki pea ke lava foki ‘o faingofua pe hano fakafo’ou ‘o e metale fiusi ta’e hoko ha fakatu’utamaki.

#### 24 Founga malu’i na’a mo’ui ‘a e metale

Ka ‘i ai ha me’a fakametale (‘a ia ‘oku ‘ikai ko e me’ataki ko ia ‘oku fakatafe ai e

‘uhila) ‘a ia ‘oku ‘ai loto ai, poupou ki ha, pe ‘oku fekau’aki ‘i ha founga pea mo e ngaahi me’ataki ‘uhila ko ia ‘oku volota malohi hake ‘i he volota vaivai-’aupito kuo pau, ke fakahoko ia ki he kelekele, ‘o ka fiema’u koe’uhi ke ta’ofi ha hoko ‘a ha fakatu’utamaki.

#### 25 Malu’i mei he ola ‘o ha mama ki he kelekele

Kuo pau ke malu’i ‘a e seketi kotoa pe mei ha fa’a toutou hoko ha mama ‘a e ivi faka’uhila ki he kelekele pea ‘a ia na’a ala lava ke hoko ai ha fakatu’utamaki.

#### 26 Fakamavahevahe’i ‘o e ngaahi me’a kuo fokotu’u pea mo e me’angaue

Kuo pau ke fai ‘a e ngaahi founga lelei kotoa pe ‘e fiema’u pea ‘ai ‘o fokotu’u ha ngaahi me’a ‘i he ngaahi feitu’u lelei fe’unga, koe’uhi ki hano tu’usi ai ‘a e volota kotoa pe ‘e tafe, mei he konga kotoa pe ‘o e ‘uhila kuo fokotu’u ‘o ka fiema’u koe’uhi ke ta’ofi ha hoko ‘a ha fakatu’utamaki.

#### 27 Tu’u’anga ‘o e me’angaue ‘uhila

Ko e me’angaue ‘uhila kotoa pe ‘e fiema’u ke ngaue’aki pe fai hano tokanga’i ‘i he taimi ‘oku ngaue’aki ai, kuo pau ke fokotu’u ai ‘i ha founga ke lava ai ke ‘i ai ha founga ‘e ‘ata ai pea faingamalie ha fai ‘o ha ngaue lolotonga hono ngaue’aki pe ko hono tokanga’i. Kuo pau ke pule’i ‘a e moto faka’uhila kotoa pe ‘e ha me’a kamosi pe ngaahi me’a kamosi lelei ke fakamo’ui pea mo tamate’i’aki, pea ko e me’a kamosi pe ngaahi me’a kamosi ko ia kuo pau ke fokotu’u ia ‘i ha feitu’u ‘a ia ‘e faingmalie ke ‘ata ke fai ha a’u ki ai pea faingofua hono ngaue’aki ‘e he tokotaha

‘oku ne fakalele ‘a e moto.

#### 28 Malu’i ‘i ha hoko ha ngaahi me’a makehe

Ko e ngaahi me’angaue ‘uhila mo e me’a taki’anga ‘uhila kotoa pe ‘oku lava ke ‘ata ki he ‘ea, pe ha ‘atimosifia ‘e lava ‘o maumau ai, pe toe ngaahi me’a kehe ‘e fakatu’utamaki ki ai, kuo pau ke fa’u pea malu’i ai ‘i ha founga ‘a ia ‘e fiema’u ke lava ta’ofi ai ha hoko ‘a ha fakatu’utamaki mei he’ene ‘ata ko ia. Pea kapau ‘e kau

‘i he ngaahi me’a ko ia ha’ane ‘ata ‘o ‘asi ki ha me’a ‘e ala lava ‘o vela ai pe ha

‘atimosifia ‘e lava ke pa ai ha me’a, kuo pau ke malu’i ‘a e me’ataki ‘uhila ko ia ‘aki ha me’a kofukofu ‘a ia kuo ngaohi ‘i ha tu’unga ‘oku taau mo fe’unga, pe ‘a ia kuo ngaohi lelei pe ‘oku malu pe ‘iate ia ke ne ta’ofi ha fakatu’utamaki.

#### 29 Fakalahi ‘o ha me’a kuo fokotu’u

Kuo pau he ‘ikai ke fai ha fakalahi, fakataimi pe pe tu’uma’u, ki he me’a ‘oku ngaue’aki ai e ‘uhila kuo ‘osi fokotu’u, kae’oua kuo fai hano fakapapau’i ‘oku lelei fe’unga pe ‘a e ivi lolotonga pea mo e tukunga ‘o ha me’angaue mo e me’a taki

‘uhila (kau ai e koloa ‘a e Komiti) ‘a ia ko e ‘e fiema’u ke ne fuesia e toe fakalahi atu ko ia ‘o e ngaahi me’a ke ngaue mei he ‘uhila ko ia. Pea kuo pau ke lelei fe’unga foki pea mo e ngaahi fokotu’utu’u ki hono fakahoko ki he kelekele.

#### 30 Tu’unga volota ‘oku malohi hake ‘i he volota vaivai

Ko e ngaahi me’ataki ‘uhila mo e ngaahi me’angaue ‘uhila kotoa ‘oku ngaue’aki ha tu’unga volota ‘oku malohi hake ‘i he volota vaivai, kuo pau ke kofukofu kakato ia

‘aki ha metale fakakelekele ‘a ia ‘oku fakahoko lelei faka’uhila pea malu’i fe’unga mei ha maumau fakamisini; pea, ka ‘ikai ia pea ke ‘osi fa’u, fokotu’u mo malu’i ‘i ha founga ke ta’ofi ‘aki ha fakatu’utamaki ‘i he founga lelei taha fakangaue ko ia ‘e ala lava.

## KONGA IV — TUFAKI ‘O E ‘UHILA MO HONO PULE’I

#### 31 Naunau me’a kamosi

(1) Ko e papa kamosi lalahi kotoa pe’a ia ‘oku ne pule’i ‘a e ‘uhila kuo ‘omai mei ha ma’u’anga ‘uhila ‘i tu’a, kuo pau ke fokotu’u’aki ia ‘a e naunau me’a kamosi ko ia kuo tu’utu’uni mahino ‘i he Tepile 1 ‘o ‘eni.

(2) Ko e papa tufaki ‘uhila kotoa pe kuo pau ke fokotu’u’aki ia ‘a e naunau me’akamosi ko ia kuo tu’utu’uni mahino ‘i he ‘otu 4 ‘o e Tepile 1 ‘o ‘eni tuku kehe pe, kapau ‘oku ‘ai ‘a e fiusi ‘i he poini ko ia kuo fakahoko mai ai ‘a e

‘uhila mei ha fo’i laine ma’u’anga ‘uhila pe ‘e taha ‘o fakatatau ki he kupu 45

‘o ‘eni, pea ‘e ‘ikai leva fiema’u ke pule’i e fiusi ia ‘aki ha me’akamosi ‘e tu’u hoko atu ki ai ‘o kapau ‘oku ‘ikai ke lahi ‘a e ngaahi fiusi pehe ‘i he feisi takitaha.

(3) Ko e papa me’akamosi lahi kotoa pe ‘oku ne pule’i ha ‘uhila ‘oku ma’u mei ha misini senoleita fakataautaha pe mei ha puha ‘uhila, kuo pau ke fokotu’u’aki ia ‘a e naunau me’akamosi ‘oku tu’utu’uni mahino ‘i he Tepile 2

‘o ‘eni.

#### 32 Tu’u’anga ‘o e ngaahi papa me’a kamosi lahi

Ko e papa me’a kamosi lahi ko ia ‘oku pule’i ‘aki ha ‘uhila kuo fokotu’u kuo pau ke faingamalie pea mo ‘ata’ata ia ke a’u ki ai ‘a e taha ma’u ‘uhila, pea ko e papa kamosi pea mo e mita, kuo pau ke fokotu’u ia ‘i ha tu’unga ‘e fiemalie ki ai ‘a e Komiti.

#### 33 Tu’u’anga ‘o ngaahi papa me’akamosi

(1) Ko e papa me’a kamosi kotoa pe, kuo pau ke fokotu’u pea tauhi ia ‘i ha feitu’u tu’u ‘anga ‘a ia ‘e faingamalie ‘o ‘ata pea (‘o kapau ‘e lava) ‘i ha feitu’u ‘oku matu’u mo ‘ea lelei fe’unga pea ‘ikai tanaki ai ha efu, mao pe kasa ‘e ala lava ‘o pa pe ulo ngofua, pea kuopau ke fokotu’utu’u ‘i ha founga ke lava ta’ofi ha ‘ata ‘o a’u mai ki ai ha ngaahi me’a momofi te ne fakatupu ha’a ne popo.

(2) Ko e papa me’a kamosi kotoa pe ‘e ‘i ha feitu’u ‘oku nga’unga’u pe ‘i ha feitu’u ‘oku ngali ‘e lava ‘o ‘i ai ha efu, mao pe kasa ‘e ala lava ‘o pa pe ulongofua, kuopau ke kofukofu ia pe kofukofu malu’i mei he vela, ‘o fakatatau pe ki he anga ‘o e fiema’u ‘i he ngaahi feitu’u mo e ngaahi me’a ko ia.

(3) Kuo pau he ‘ikai fokotu’u ha papa me’a kamosi ‘i ‘olunga ‘i ha sitou, kopa fai’anga fo, topu, poila fai’anga fo, pe me’a tatau mo ia pe ‘i ha fale kaukau, tu’u’anga ‘o e lifi, puha ‘aisi, pe puha fakamokomoko.

(4) Kuo pau he’ikai fokotu’u ha papa me’a kamosi ‘i he fale maiolo, pe ‘i ha funga pe ‘i lalo ‘i ha kaka’anga, ‘o kapau ‘oku ‘ikai kofukofu kakato ‘a e papa me’a kamosi ‘aki ha metale, ka ‘e lava pe ke fokotu’u ha papa me’a kamosi ia

‘i lalo ‘i ha kaka’nga ‘a ia kuo fa’u’aki ha ngaahi naunau ‘oku malu’i mei he vela.

#### 34 Fakamavahe-vahe’i

Kuo pau ke fai hano fokotu’u ‘o ha me’a ke lava ‘o fakamavahe’i ai ‘a e ngaahi me’a taki ‘uhila kotoa pe ‘o e naunau ‘uhila kuo fokotu’u mei he ma’u’anga ‘uhila ‘i ha taumu’a ke fai hano ngaahi sivi. Pea koe’uhi ke ta’ofi ha ala lava ‘o faingatamaki pea uesia ai ha me’a taki ‘uhila ‘a ia ‘oku nitulolo pe ia hano fakatafe atu ‘o e ivi faka’uhila ki ha me’a taki ‘uhila ‘e taha, kapau leva ‘e ‘i ai ha hoko’anga ‘oku ngaue’aki ‘i ha me’a taki ‘uhila nitulolo kuo pau ke fokotu’utu’u ia ke lava ‘o felave’i mai ia kimu’a ‘oku te’eki ai tapuni ‘a e ngaahi me’a kamosi ‘o e ngaahi me’a taki ‘uhila kehe pe kuo pau ke fakama’u malu ‘aupito ia ‘aki ha ngaahi polota pe sikalu.

#### 35 ‘Ata ke a’u ki he ngaahi fakauaea ‘o e papa me’a kamosi

(1) ‘O ka matu’aki fiema’u ke ‘ata ke fai ha a’u ki he tafa’aki ki mui ‘o ha papa me’a kamosi ‘i he taumu’a ke fai ha ngaahi fakauaea kuo pau ke fokotu’u ‘a e papa me’akamosi ‘i ha founga ‘a ia ‘e lava ke fai ai ha a’u ki ai ‘i he founga fakapotopoto mo faingamalie fe’unga mei ha taha pe ‘o hono ongo tafa’aki, pe mei ha tafa’aki pe ‘e taha pea mei ‘olunga pe mei lalo, pe mei he tafa’aki ki mui.

(2) Kapau kuo ‘i ai ha metale kuo mo’ui, pea ‘i ai ha tu’unga volota ‘oku malohi hake ‘i he volota vaivai ‘aupito, pea kuo ‘asi hake ia ki tu’a mei he tafa’aki ki mui ‘o ha papa me’akamosi, kuo pau ke fokotu’u ‘a e papa me’akamosi ke lava ke ‘i ai ha vaha’a me’a ‘e ‘ata ‘o ‘ikai si’i hifo ‘i he mili mita ‘e 300 ‘i he vaha’a ‘o e metale pea mo ha me’a kehe (‘a ia ‘oku ‘ikai ko ha konga ‘o e papa kamosi) ‘a ia ‘oku ‘ikai faingofua hano to’o. Kuo pau ke ‘ai ha puipui pe toe me’a kehe ke ta’ofi’aki ke ‘oua na’a tu’u ‘ata mai ‘a e metale mo’ui ko ia.

Kapau ‘oku fokotu’u ha matapa ke lava ai ha hu atu ki he tafa’aki ki mui ‘o e papa me’akamosi, kuo pau ke fokotu’u ki ai ha sipilingi pe me’a kehe ‘a ia kuo pau te ne fakapapau’i ‘oku ava lelei mai e matapa ‘i he taimi ko ia ‘e ‘ikai tapuni pea loka’i fakalelei ai.

(3) Kapau kuo ‘ai ha hu’anga ‘o ‘ata ‘i he tu’a papa me’akamosi, kuo pau ke fokotu’utu’u ‘a e ngaahi me’a fakama’u pea mo e ngaahi me’a taki ‘uhila kotoa pe ke fakafaingmalie’i ha’ane ‘ata’ata pe mei he ma’olunga ‘o e funga faliki ‘o fe’unga mo e ava ko ia ‘i he tu’a papa me’a kamosi pea ‘ikai ke toe ma’ulalo hifo ‘i he mita ‘e 1.8 ‘a e me’a fakama’u mo e ngaahi me’ataki

‘uhila ‘osi kofukofu malu’i pea ‘ikai toe ma’ulalo hifo ‘i he mita ‘e 2 ‘a e ngaahi me’ataki ‘uhila ta’e kofukofu. Kuo pau he ‘ikai ke toe fasi’i hifo ‘i he milimita ‘e 610 ‘a e hu’anga.

#### 36 Ngaahi pasipa ki he me’a taki ‘uhila nutiololo mo e fakahoko ki he

kelekele

(1) Kapau ‘oku fakahoko ‘a e me’ataki ‘uhila nitulolo ‘o e ‘uhila kuo ma’u, ki he kelekele, kuo pau ke fokotu’u ‘i he papa me’a kamosi takitaha ha pasipa ‘a ia kuo pau ‘oku ‘osi kofukofu malu’i mei ha metale fakakelekele ‘oku fekau’aki mo e papa me’a kamosi pea ‘a ia kuo pau ke fakahoko ki ai ha ngaahi me’ataki ‘uhila nitulolo, pea mo ha pasipa mavahe ke fakahoko ki ai ha ngaahi me’ataki nitulolo fakahoko ki he kelekele.

(2) Ko e pasipa pea mo e me’ataki nitulolo fakahoko ki he kelekele kuo pau ke fakatou fuolalahi fe’unga pea kuo pau ke fakafehokotaki lelei fakataha ia ‘i ha founga ‘a ia ‘e lava pe ke faingofua hano fakamavahe’i ‘i ha fai hano sivi.

(3) Kuo pau ke fakafehokotaki ‘a e me’ataki ‘uhila nitulolo pea mo e me’ataki nitulolo fakahoko ki he kelekele ki hona takitaha pasipa ‘i ha founga ‘a ia ‘e lava ai ke faingofua pe pea vave hano vete ‘o e me’ataki ‘uhila takitaha.

(4) Kapau ko ha me’a kuo fa’u pea ‘oku ngaue’aki ha ngaahi fakauaea kelekele lahi mo kehekehe, kuo pau ke fakangata ‘a e uaea nitulolo ‘o e laine ma’u’anga ‘uhila lahi ‘i ha soketi keipolo mavahe kuo fakapipiki ke tu’uma’u ki ai, ‘a ia kuo pau ‘e fakahoko lelei mo ma’u ‘aupito fakataha pea mo e soketi keipolo fakauaea kelekele lahi ki he pasipa nitulolo ko ia ‘i he papa me’a kamosi lahi ‘aki ha fo’i nati pea mo ha nati ‘oku loka ‘o fai ‘eni ‘i ha founga ‘a ia ‘e fakafaingofua pea vave ai hano fakamavahe’i ‘o e soketi keipolo takitaha pea mei he pasipa ‘o ka fai hano sivi.

(5) Neongo pe ha me’a ‘e ha ‘i he kupusi’i (4) ‘o e kupu ko ‘eni, ka ‘i ai ha uaea fe’unga ke ngaue’aki ‘e fiema’u ke fai’aki ha ngaue ki ha mita ‘e lava pe ke fakahoko atu ia ki he soketi keipolo ‘o e uaea nitulolo ‘o e ma’u’anga ‘uhila lahi.

#### 37 Malu’i mei ha mafola ‘a ha vela

Ko e papa me’akamosi kotoa pe kuo pau ke ‘i ha sipinga pea fokotu’u ‘i ha founga

‘a ia ‘e fakasi’isi’i ai ha lava ke hoko ha vela ki he papa me’akamosi pe ki he ngaahi uaea ‘oku ‘ai ki ai, pea ke fakasi’isi’i foki pea mo e Java ke hoko ha vela, puna mai ha maama pe mofisi ha vela mei he papa me’akamosi ‘o tutu ai ha ngaahi me’a vela ngofua ‘oku tu’u hoko atu ki ai, ‘o kau ki ai ha holisi pe ‘aofi papa. Kuo pau ke malu’i ‘a e ngaahi ngata’anga ‘o e fakatoka’anga keipolo kotoa pe mei he lava ke hu ai ha ‘ea.

#### 38 Fa’u ‘o e papa me’a kamosi

Kuo pau ke fa’u kakato ‘a e papa me’akamosi kotoa pe ‘aki ha ngaahi naunau ‘a ia

‘oku tolonga fuoloa pea ‘oku fe’unga hono malohi ki he ngaahi me’a fakamisini pea,

‘o kapau ‘oku ngaue’aki ha ngaahi paneli malu’i, kuo pau ke mahino ‘oku ‘ikai ke vela ngofua pea ‘oku mate ‘iate kinautolu pe ‘a e ngaahi me’a ni ‘o ka vela pea, ‘o kapau ‘oku fakaangaanga ke felave’i fakahangatonu pea mo ha metale ‘oku mo’ui, kuo pau ke ma’olunga ma’u ai pe ‘a hono ivi ‘uhila mo ‘ene ta’ofi ki he malu’i.

#### 39 Fiusi, me’akamosi mo e ngaahi naunau tatau mo ia ‘i he tu’a papa

me’akamosi Tuku kehe pe ‘o kapau ‘oku ‘i ai ha hu’anga lelei ‘i hono tafa’aki ki mui, kuo pau he

‘ikai ha fiusi, me’a motuhi seketi, pe me’a kamosi (tuku kehe pe ‘a e me’akamosi pe me’a hoko fakamavahe) ‘e fokotu’u ‘i ha tu’a papa me’akamosi ‘o kapau ‘oku fiema’u ke fetongi ha hoko ‘i ha fiusi, pe ke ngaue’aki ‘a e me’a motuhi seketi pe me’akamosi, mei he tu’a paneli.

#### 40 Me’a ke lava ‘o ‘ilo’i ai

Ko e ngaahi naunau mo e me’angaue kotoa pe ke fai’aki hano pule’i pe malu’i ‘o e

‘uhila ‘i he papa me’akamosi kotoa pe, kuo pau ke fakahingoa mahino mo tu’uma’u ia koe’uhi ke lava ‘o ‘ilo’i.

#### 41 Ma’u’anga ‘uhila lahi pe ‘e taha

Kapau ‘oku ‘i ai ha ngaahi papa me’akamosi kuo fakahoko kotoa ki ha ma’u’anga

‘uhila lahi pe ‘e taha, pea kuo pau ke fokotu’u ha ngaahi me’akamosi fakamavahevahe pe ngaahi fiusi ‘i ‘olunga ai pe tu’u hoko atu ki he poini ko ia ‘oku hoko ai ki he ma’u’anga ‘uhila koe’uhi ke lava ‘o fakamavahevahe’i ai ‘a e ngaahi papa me’akamosi takaitaha ko ia mei he ma’u’anga ‘uhila lahi.

#### 42 Ivi motuhi ‘o e ngaahi me’angaue malu’i

‘I he ngaahi konga kotoa pe ‘o e ngaahi me’a faka’uhila kuo fokotu’u, kuo pau ke hohoa lelei fe’unga ‘a e ivi motuhi ‘o e fiusi pe me’a motuhi seketi, pea mo e lahi taupotu taha ‘o e ivi faka’uhila ‘a ia ‘e lava ke a’usia ‘i ha motuhia ‘a e seketi ‘i he poini ko ia kuo fai ai e fokotu’u me’a faka’uhila ko ia.

#### 43 Tu’u’anga ‘o e ngaahi me’akamosi pea mo e ngaahi me’a malu’i

(1) ‘I he ngaahi fokotu’u ‘uhila ‘a ia ‘oku uaea ‘e ua pea fakauaea ki he kelekele

‘a e uaea taki ‘uhila ‘e taha, kuo pau ke fokotu’u ‘a e ngaahi me’akamosi pole pe ‘e taha, me’a motuhi seketi, fiusi, pe ngaahi me’afua, ki he ngaahi me’a feisi pe uaea pe ko ia ki tu’a (‘a ia kuo ‘ikai fakahoko ki he kelekele.)—

(2) ‘E lava ke fokotu’u ha ngaahi me’angaue pule’i ‘a ia ‘oku ‘ikai toe fiema’u ke ue’i holo pe ‘a ia kuo ‘osi seti pe kimu’a, ‘o ‘ai ki he uaea nitulolo ‘o kapau—

(a) kuo ngaohi kinautolu pea ke lava ‘o fakahoko’aki e taumu’a ne ‘ai ki ai

‘i ha hoko ha maumau; pa

(b) ‘oku kofukofu’i kakato ‘a e ngaahi konga kotoa pe ‘a ia ‘e ala lava ke mo’ui.

(3) Ka ‘i ai ha fokotu’u ‘uhila ‘oku uaea ‘e ua ka ‘oku ‘ikai fakahoko ha uaea ia ai ki he kelekele, kuo pau ke fokotu’u ‘a e ngaahi me’akamosi pole-’e-taha mo e me’a motuhi seketi kotoa pe ‘i he uaea taki ‘uhila tatau pe ‘i he kotoa ‘o e ngaue ko ia.

(4) Ka fiema’u ha ngaahi me’akamosi pe me’a motuhi seketi ke pule’i ha ngaahi uaea taki ‘uhila lahi ‘i ha seketi, kuo pau ke fokotu’u kinautolu ke lava ke nau ngaue fakataha ‘i he taimi pe ‘e taha ‘i he ngaahi uaea mo’ui kotoa pe.

(5) Ka ‘i ai ha me’akamosi pole-lahi ‘a ia ‘oku fehokotaki pe ‘oku ngaue lolahi pe ko ha me’a motuhi seketi ‘a ia ‘kuo fakahu ‘i ha uaea taki ‘uhila nitulolo, tu’uloto pe fakahoko ki he kelekele kuo pau ke fokotu’u kinautolu ‘i he founga ‘a ia ke mahino ai ko e hoko’anga ko ia kuo fakapipiki ki ai ‘a e uaea taki ‘uhila nitulolo, tu’uloto pe fakahoko ki he kelekele ko ia ‘e ‘ikai lava ke fakaava ia kimu’a pe tapuni hili hono fakahoko ‘o e ngaahi fehokotaki’anga ko ia ‘oku fakahoko ki ai ‘a e ngaahi uaea taki ‘uhila mo’ui.

#### 44 Ngaahi tu’u’anga ivi ‘o e ngaahi me’a taki ‘uhila pea mo e ngaahi me’a

ngaue malu’i

(1) Ko e uaea taki ‘uhila kotoa pe ‘i ha me’a kuo fokotu’u, tuku kehe ‘o ka kuo faka’ata ia ‘i he ngaahi tu’utu’uni ‘o e kupusi’i (2) ‘o e kupu ko eni, kuo pau ke malu’i ia mei ha hulu tu’a ‘a e tafe ‘a e ivi ‘uhila ‘aki ha fiusi pe me’a motuhi seketi ‘a ia kuo fokotu’u ‘i ha kamata’anga ko ia ‘o e seketi ‘oku kau ki ai. Pea ko e tu’unga ivi ko ia ‘o e fiusi kotoa pe ke ngaue’aki ‘i he me’a ni, kuo pau ke ‘oua na’a malohi hake ia ‘i he uaea taki ‘uhila ivi vaivai taha (‘a ia

‘oku taau pea mo e kalasi fiusi ko ia) ‘i he seketi ko ia ‘oku fai hono malu’i.

Ko e me’a motuhi seketi kotoa pe ke ngaue’aki ‘i he me’a ni, kuo pau ke ngaue ia ‘o kapau ‘e tafe hokohoko atu ‘i he seketi ko ia ‘oku malu’i ha ivi

‘uhila ‘a ia ‘oku liunga 1.5 ‘i he tu’unga ivi (‘a ia ‘oku taau mo e fa’ahinga malu’i ko ‘eni) ‘o e uaea taki ‘uhila ivi vaivai taha ‘i he seketi.

(2) Ko e ngaahi faka’ata ko ia ‘oku lau ki ai ‘i he kupusi’i (1) ‘o e kupu ni, ‘oku peheni ia -

(a) ngaahi seketi fuopotopoto ‘a ia kuo fokotu’u ‘o fakatatau pea mo e kupu 46 ‘o ‘eni;

(b) ngaahi seketi ‘o e moto ‘a ia kuo fokotu’u ‘o fakatatau pea mo e kupu 104 ‘o ‘eni;

(c) fakauaea ‘a e ngaahi seketi maama-pailate ‘a ia kuo kofu ‘aki ha metale fakakelekele pe naunau me’a malu’i ‘a ia ‘oku malu’i mei he vela pea mo e ngaahi seketi tokoni ‘o ha me’angaue ‘a ia ‘oku ‘i loto ‘i he me’a kofukofu ‘o e me’angaue ko ia;

(d) ngaahi uaea taki ofe’ingofua ‘a ia ‘oku fakahoko ki ha ngaahi me’angaue ‘oku lava ke ‘ave holo;

(e) ngaahi seketi ‘a ia ‘oku fiema’u fakatekinikale pe ia ke ‘oua na’a ‘ai hano fiusi;

(f) ngaahi keipolo ‘ikai loloa ange ‘i he mita ‘e 2 ‘a ia ‘e fakahoko ‘aki ha ngaahi naunau me’akamosi, ‘o kapau ‘oku ‘ikai si’i hifo ‘a e tu’unga ivi

‘o e keipolo ‘i he vaeua ‘o e tu’unga kuo tu’utu’uni ‘i he kupu ni, kae tuku kehe pe, ‘o kapau ‘e ngaue’aki ‘a e keipolo ke fakahoko ha ngaahi me’a ‘i ha kofiikofu malu’i vela ‘i mui ‘i ha papa me’akamosi, pea ‘e lava leva ke ‘oua na’a vaivai hifo ‘a e tu’unga ivi ‘o e keipolo ‘i he vahe nima ‘e taha ‘o e tu’unga kuo tu’utu’uni ‘i he kupu ni ka ‘e ‘ikai ke si’i hifo ‘i he 2.5 mm2 (1/1.78 mm pe 7/0.67 mm);

(g) ngaahi pasipa ‘a ia kuo ‘oatu ‘i he vaeua’anga ‘o hono loloa pea malu’i

‘aki ha fiusi ‘a ia ‘oku ‘ikai malohi hake ‘i he liunga ua ‘o e tu’unga ivi

‘uhila ‘o e ngaahi pasipa;

(h) ngaahi laine ma’u’anga ‘uhila lalahi ‘a ia ‘oku fai ‘e he Komiti hono malu’i mei he hulu tu’a atu ‘a e ivi ‘uhila mo e ngaue.

#### 45 Ngaahi lai-laine ma’u’anga ‘uhila lalahi mo e ma’u’anga ‘uhila iiki

(1) Kuo pau ke ma’u ‘i he ngaahi laine ma’u’anga ‘uhila lalahi pea mo e ma’u’anga ‘uhila iiki ha ivi fakatafe-’uhila ‘a ia ‘oku ‘ikai vaivai hifo ‘i he fiema’u lahi taha ‘a e ngaahi me’a kuo ‘osi fokotu’u pea fakahoko ki ai, tuku kehe pe—

(a) Ko e nitulolo ko ia ‘o e ma’u’anga ‘uhila lahi pea mo e ma’u’anga

‘uhila iiki ‘e fiema’u ia ke ne ala lava ‘o fakatafe pe ‘a e ivi ‘uhila lahi taha ‘a ia ‘e lava ‘o hu ai, Ka kuo pau he ‘ikai ha taimi ke pehe ai ‘e si’i hifo ai hono ‘elia ‘i he

‘asi-faka-tafa’aki, ‘i he uaea fakakelekele ko ia ‘oku na fehototaki, pe pehe ‘oku si’i hifo ‘i he vaeua ‘o e ‘elia ‘asi-fakatafa’aki ‘o e laine ma’u’anga ‘uhila ‘oku kau ki ai pe uaea taki ‘uhila ‘o e feisi ‘i he ma’u’anga ‘uhila si’i;

(b) Ko e ‘elia fakatafa’aki ko ia ‘o e uaea taki ‘uhila ‘o ha laine ma’u’anga

‘uhila lahi kuo pau he ‘ikai si’i hifo ia ‘i he 4 mm2 (7/0.85 mm).

(2) Kuo pau, ‘o hange ko e ngaahi taumu’a ‘o e kupusi’i (1) ‘o e kupu ni, ke fakamahino ‘a e fiema’u lahi taha ‘i ha ‘uhila kuo fokotu’u, ‘aki ha taha pe ni’ihi ‘o e ngaahi founga ko ‘eni ‘oku ha ‘i lalo tuku kehe ‘o ka kuo ‘oatu ha fakamo’oni ‘o tali ai ‘e he Komiti ke poupou ki ha no ngaue’aki ha tu’unga fiema’u ma’olunga ‘a ia ‘oku fika si’i ange -

(a) ‘aki ha me’afua fakahinohino ‘o e fiem’u lahi taha pe ko ha me’a ke ne lekooti pea ‘a ia kuo fokotu’u ‘i ha founga kuo fiemalie ki ai ‘a e Komiti;

(b) ‘aki e tu’unga ivi ‘o ha me’a motuhi seketi ‘a ia ‘oku ‘i ai hano ngaahi me’a tu’uma’u ‘o ‘ikai toe ngaue holo fekau’aki mo e taimi mo e tafe ‘a e ivi ‘uhila pea kuo ‘osi fai hono fakahoko ‘i he founga ‘o hoko ai ke fakangatangata pe ‘a e ivi ‘uhila ‘oku tafe ‘i ha laine ma’u’anga ‘uhila lahi pe si’i;

(c) ‘aki ‘a e fokotu’u fua pau ko ia ‘o e lahi ‘o e vivi ‘oku tafe mei he me’a malu’i ke ne tukuange atu ha ivi kuo hulu tu’a ‘i ha, me’a motuhi seketi

‘a ia ‘oku lava ‘o toe ue’i holo pe hono ngaahi me’a fekau’aki mo e taimi mo e tafe ‘a e ‘uhila ‘o kapau ‘oku fakahoko ‘a e me’a tukuange ko ia ‘i ha founga ke ne fakangatangata ‘a e ivi ‘i ha laine ma’u’anga

‘uhila lahi pe si’i pea kuo fakafuofua, fokotu’u pea kofukofu’i, ‘o sila’i

‘i ha tu’unga fakafiemalie ki he Komiti;

(d) ‘aki hano fua fakafuofua pe ‘o fakatatau pea mo e tepile 3 ko ia ki he Ngaahi Tu’utu’uni.

#### 46 Lahi ‘o e ngaahi poini pea mo e tu’unga ivi ‘o e ngaahi seketi iiki

(1) Ko e ngaahi seketi iiki ko ia ‘oku ‘oatu ivi ki ha maama ‘e taha, soketi palaki

‘e taha, pe me’angaue ‘uhila ‘e taha, ‘oku ‘ikai fakangatangata hono tu’unga ivi.

(2) Ka lahi hake ‘i he poini ‘e taha pe ‘a e me’a kuo tau ‘i ha seketi si’i, pea kuo pau ke fakafuofua ‘a e ngaahi ‘u poini lahi taha ‘e ‘ai pea mo e tu’unga malu’i ivi lahi taha ‘o e seketi si’i, ‘o fakatatau pea mo ‘eni ‘oku ha atu ‘i lalo - Fa’ahinga Seketi-si’i Ngaahi Poini lahi taha Tu’unga ivi lahi taha ‘o e seketi-si’i Fuolahi ‘o e keipolo

(a) Maama, kau ai ha ngaahi me’a kuo fakapipiki tu’uma’u ki ha ngaahi me’angaue iiki ‘oku ‘ikai lahi hake ‘i he uati ‘e 100 hono tu’unga ivi Ha fa’ahinga lahi pe

‘Amipea ‘e 15 ‘Ikai si’i hifo

‘i he tu’unga ivi ‘o e seketi-si’i.

(b) Ngaahi soketi palaki ‘a ia ‘oku tu’unga ivi tatau pea ‘oku malu’i

‘aki ha fiusi 4 ‘Amipea ‘e 30 ‘Ikai si’i hifo

‘i he tu’unga ivi ‘o e seketi-si’i.

(c) Ngaahi soketi palaki ‘a ia ‘oku tu’unga ivi tatau pea ‘oku malu’i

‘aki ha me’a motuhi seketi ‘a ia

‘oku fokotu’u ma’u ‘o ‘ikai toe ue’i holo hono me’a lau taimi/ivi

(i) Ngaahi soketi palaki ‘oku si’i hifo ‘i he ‘amipea ‘e 10 hono tu’unga ivi

(ii) Ngaahi soketi palaki ‘oku lahi hake ‘i he ‘amipea ‘e 10 hono tu’unga ivi Ha fa’ahinga lahi pe

‘Amipea ‘e 20 ‘Ikai si’i hifo

‘i he tu’unga ivi ‘o e me’a motuhi seketi.

Ha fa’ahinga lahi pe

‘Amipea ‘e 60 ‘Ikai si’i hifo

‘i he tu’unga ivi ‘o e me’a motuhi seketi.

(d) Ngaahi soketi palaki ‘oku kehekehe hono ngaahi tu’unga ivi pea malu’i ‘aki ha me’a motuhi Ha fa’ahinga lahi pe

‘Amipea ‘e 20 ‘Ikai si’i hifo

‘i he tu’unga ivi ‘o e me’a Fa’ahinga Seketi-si’i Ngaahi Poini lahi taha Tu’unga ivi lahi taha ‘o e seketi-si’i Fuolahi ‘o e keipolo seketi ‘a ia ‘oku fokotu’u ma’u pea

‘ikai toe ue’i holo hono me’a lau taimi/ivi motuhi seketi.

(e) Ngaahi soketi palaki ke ngaue’aki fakataha pea mo ha ngaahi palaki ‘oku fakafiusi pea fakahoko ki ha seketi fuopotopoto

‘oku malu’i ‘e ha Fale pe feleti – ha fa’ahinga lahi pe

‘Amipea ‘e 30 ‘Ikai si’i hifo

‘i he ‘amipea

‘e 20 hono tu’unga ivi.

Ngaahi fale kehe – 6

(f) Ngaahi soketi palaki ke ngaue’aki fakataha pea mo ha ngaahi palaki kuo fakafiusi pea fakahoko ki ha seketi fuopotopoto

‘oku malu’i ‘aki ha me’a motuhi seketi si’isi’i ‘a ia ‘oku fokotu’u ma’u ‘o ‘ikai toe ue’i holo hono me’a lau taimi/ivi Ha fa’ahinga lahi pe

‘Amipea ‘e 30 ‘Ikai si’i hifo

‘i he ‘amipea

‘e 20 hono tu’unga ivi.

(g) Ngaahi me’angaue kuo fakapipiki ma’u pea mo ha ngaahi me’angaue ‘e lava pe ‘o toho holo ka kuo fokotu’u ma’u o kapau ‘oku takitaha pe ‘a e ngaahi me’angaue hono me’a malu’i mei ha hulu tu’a

‘a e ivi ‘oku tafe pe ‘oku lava pe ‘e he me’a malu’i seketi ‘o fai hano malu’i fakataautaha ‘o e ngaahi me’angaue mei he hulu tu’a ‘a e ivi Ha fa’ahinga lahi pe

‘Ikai ke fakangatangata

‘Ikai si’i hifo

‘i he tu’unga ivi ‘o e seketi si’i.

(h) Me’a fakamokomoko ‘ea 1 ‘Ikai ke fakangatangata

‘Ikai si’i hifo

‘i he tu’unga ivi ‘o e seketi si’i.

#### 47 Fiema’u lahi taha ‘i he ngaahi seketi iiki

(1) Ko e fiema’u ivi lahi taha ‘i he lau ‘amipea ‘o ha seketi si’i ‘oku malu’i ‘e ha me’a motuhi seketi ‘oku fokotu’u ma’u hono me’a lau taimi/ivi, kuo pau ko e tu’unga ivi ia ‘o e me’a motuhi seketi.

(2) Ko e fiema’u ivi lahi taha ‘i he lau ‘amipea ‘a ha seketi si’i ‘oku malu’i ‘aki ha toe me’a motuhi seketi kehe kuo pau ko e ivi ‘uhila si’isi’i taha ko ia ‘e to hifo ai e me’a motuhi seketi pea ko hono fakafuofua, fokotu’u pau, kofukofu’i mo sila’i ko ia ‘o ha me’a motuhi seketi pehe, kuo pau ke fai ia ki ha fiemalie

‘a e Komiti.

(3) Ko e fiema’u ivi lahi taha ko ia ‘a ha seketi si’i ‘a ia kuo malu’i ‘e ha fiusi pe ngaahi fiusi kuo pau ke to’o ia ‘o lau ko e fo’i ivi ngaue kakato ia ‘oku fakahoko pea ‘oku lahi tatau pea mo e tu’unga ivi ko ia ‘o e seketi si’i ‘o hange ko ia kuo fakaha ‘i he kupu 46 ‘o ‘eni.

#### 48 Pule’i mo faka’ilonga ‘o e ngaahi seketi

(1) Kuo pau ke malu’i ‘a e ngaahi uaea taki ‘uhila ki hono pule’i mo faka’ilonga

‘o e ngaahi seketi ki ha ngaahi me’angaue ‘oku pule’i mei he mama’o, ‘o fakatatau ki he ngaahi tu’utu’uni ‘o e kupu 44 ‘o e ‘eni, ‘a ia ‘oku kau ki he fakatauhoa ‘o e ngaahi tu’unga ivi ‘o e ngaahi uaea taki ‘uhila pea mo e ngaahi me’angaue malu’i.

(2) Kapau ‘oku kofukofu kakato ‘aki ha metale ‘a e ngaahi uaea taki ‘uhila ko ia pea ‘oku ‘ikai leva fiema’u ke toe malu’i kinautolu ia ‘o hange ko ia kuo tu’utu’uni ‘i he kupusi’i (1) ‘o e kupu ni, ‘o kapau—

(a) ko e ivi fakatafe ‘uhila ‘o e ngaahi uaea taki ‘uhila ‘o e seketi pule pe seketi faka’ilonga ‘oku ‘ikai si’i hifo ‘i he vahe tolu-’e-taha ‘o e ivi fakatafe ‘uhila ko ia ‘o e ngaahi uaea taki ‘uhila ‘o e seketi si’i; pe

(b) ‘oku fakatou tu’u pe ‘a e me’angaue pea mo e poini ‘oku pule’i pe faka’ilonga mei ai ‘i he misini pe me’angaue pe ‘e taha, pea ‘oku ‘ikai toe fakalaka atu ‘a e seketi pule pe faka’ilonga ia ai.

(c) ‘oku tu’u ‘a e poini ia ‘oku pule’i pe faka’ilonga’i mei ai ‘i he pe ‘i loto

‘i he 300 mm ‘o e paneli pule’i pe me’a tatau mo ia, pea ‘oku ‘ikai fakalaka atu ‘a e seketi pule pe faka’ilonga ‘i he 300 mm mei he paneli pule pe me’angaue; pe

(d) ‘e fakatupu ‘e he ava ko ia ‘o e seketi pule ha fakatu’utamaki faka’uhila.

(3) Kuo pau he ‘ikai he ngaue’aki ‘a e ngaahi tu’utu’uni ko ia ‘o e kupusi’i (2) ‘o e kupu ni ki ha konga ha ki ‘olunga ‘o ha seketi ‘a ia ‘oku malu’i ‘i ha founga kehe ‘aki ha metale.

#### 49 Pule’i ‘o e ngaahi poini

(1) Kuo pau ke pule’i ‘a e poini pe ngaahi poini kotoa pe ‘aki ha me’akamosi pe ngaahi me’akamosi, tuku kehe ‘o kapau ko ha soketi palaki ‘oku ‘ikai malohi hake hono tu’unga ivi ‘i he ‘amipea ‘e 30 pea ‘oku fakahoko ia ki ha ma’u’anga ‘uhila tafe fetongitongi ‘oku volota ma’ulalo pe pea ‘oku faingofua pe ke to’o mei ai ‘a e palaki. Kuo pau ke ‘ata pe ‘a e me’a ko ia ‘oku pule’i

‘aki ke faingofua ha a’u ki ai.

(2) Ko e soketi palaki kotoa pe kuo fakahoko ki ha ma’u’anga ‘uhila tafe fakahangatonu kuo pau ke pule’i ia ‘aki ha me’akamosi ‘a ia ‘oku tu’u hoko ofi atu pe ki ai pe ‘oku fokotu’u fakataha mo ia.

#### 50 Fakahoko ‘o e seketi si’i

(1) Kuo pau ke fakahoko ‘a e seketi si’i kotoa pe ki ha fiusi pe me’a motuhi seketi mavahe ‘i he papa me’akamosi pea kapau ‘oku taha pe ‘a e seketi si’i pehe, ‘e lava fakahoko hangatonu pe ia ki he naunau me’akamosi lahi.

(2) Tuku kehe pe ha tu’utu’uni kuo fai ‘i he kupusi’i (3) ‘o e kupu ni pe ‘i he kupu 80 (12) ‘o ‘eni, ‘a ia ‘oku kau ki he ngaahi laine ‘i ‘olunga, kuo pau ke fakamavahe faka’uhila ‘a e fakauaea ‘o e seketi si’i takitaha mei he fakauaea ko ia ‘o e ngaahi seketi si’i kehe.

(3) Kapau, ‘e ‘i ai ha ‘uhila kuo fokotu’u pea ‘oku fakahoko ki ha ma’u’anga

‘uhila ‘oku feisi-3, pea kuo fakauaea ai ha ngaahi seketi si’i volota ma’ulalo uaea 2 ia ‘e 2 pe 3 ‘o hoko ai ke ma’u ‘uhila ‘a e uaea taki ‘uhila mo’ui ia ‘o e ngaahi seketi si’i takitaha ko ia mei ha feisi mavahe, ‘e lava pe ke ‘ai pe ki he ngaahi seketi si’i ko ia ha uaea taki ‘uhila nitulolo pe ‘e taha ‘o kapau kuo fakakakato ‘a e ngaahi me’a ko ‘eni:

(a) Kuo pau ke hu mai ‘a e uaea taki ‘uhila ‘e 3 pe 4 pe hange ko ia ka fiema’u, mei he papa tufaki ‘uhila pe ‘e taha;

(b) Kuo pau he ‘ikai si’i hifo ‘a e uaea taki ‘uhila nitulolo ‘i he uaea taki

‘uhila feisi lahi taha;

(c) Kuo pau ke fa’utaha ‘a e ngaahi uaea taki ‘uhila ‘i he konga kotoa pe ‘o e seketi;

(d) Kuo pau he ‘ikai ke ‘i ai ha fakafehokotaki ‘i he vaha’a ‘o e ngaahi feisi

‘i ha fa’ahinga konga pe ‘o e seketi-si’i;

(e) Ko e malu’i pea mo e pule’i ‘o e uaea taki ‘uhila kotoa pe ‘o ha seketi

‘oku uaea nitulolo fakataha, kuo pau ke fakataha’i pea mo faka’ilonga’i kinautolu ‘i he papa tufaki ‘uhila, ke fakasi’isi’i ai ‘a e ala lava ke tu’usi mai e nitulolo ‘o e seketi si’i pea mei he feitu’u ma’u’anga ivi ‘uhila lolotonga ‘oku kei mo’ui pe ha fa’ahinga uaea taki ‘uhila ia ‘o e feisi ‘i he seketi si’i.

## KONGA V — FOKOTU’U ‘O E NGAAHI UAEA TAKI ‘UHILA

MO E KEIPOLO

#### 51 Kofu malu’i ‘o e keipolo

Kuo pau ke kofukofu’i malu’i ‘a e ngaahi uaea taki ‘uhila ‘o e keipolo ‘aki ‘a e kalasi me’a kofukofu malu’i totonu ‘o fakatatau pea mo e Ngaahi Tu’utu’uni pe ngaahi fakahinohino ‘oku fai ‘e he Komiti ke matu’uaki ha volota ‘oku ‘ikai si’i hifo

‘i he volota lele r.m.s. ma’olunga taha ‘a ia ‘e ngalingali lava ke nau fuesia.

#### 52 Ivi lahi taha ‘e tafe ‘i he ngaahi me’a taki ‘uhila

Ko e ivi lahi taha ke tafe ‘i ha uaea taki ‘uhila ta’e kofukofu pe uaea taki ‘uhila ‘o ha keipolo, kuo pau he ‘ikai hulu hake ia ‘i he tu’unga ivi ko ia kuo tali ke ngaue’aki ki ai ‘a e fa’ahinga uaea taki ‘uhila pe keipolo ko ia ‘o fakatatau pea mo e ngaahi tu’utu’uni ‘o hono ngaue’aki ‘a ia kuo tali ‘e he Pule.

#### 53 To hifo ‘a e volota ‘i he ngaahi me’a taki ‘uhila

Kuo pau ko e tu’unga fuolalahi ko ia ‘o e uaea taki ‘uhila ta’e kofukofu pe ko e uaea taki ‘uhila ‘o e keipolo kotoa pe ‘e fe’unga ia ke hoko ‘a e to hifo ko ia ‘a e volota mei he ngaahi fakamui’anga ‘o e me’akamosi lahi ‘i he papa me’akamosi lahi ki ha fa’ahinga poini pe ‘i he me’a kuo fokotu’u, ‘o ‘ikai hulu hake ‘i he peseti ‘e 2.5 ‘o e tu’unga volota pau ‘i he papa me’akamosi lahi ‘i he taimi ko ia ‘oku fua ai ‘e he ngaahi uaea taki ‘uhila ‘o e ivi lahi taha ko ia te nau fakatafe ‘i he ngaahi tu’unga ngaue maheni;

Ka ‘e ‘ikai fiema’u ke ngaue’aki ‘a e ngaahi tu’utu’uni ‘o e kupu ko ‘eni ia lolotonga hono fakamo’ou ha moto, tapuni ‘o ha solinoi, pea mo hano toe ngaue’aki kehe ‘a ia

‘e lava ai ke hoko vave ‘aupito ha hiki ma’olunga ‘a e ngaahi tu’unga ivi ‘oku tafe ai.

#### 54 Ko e fua si’isi’i taha ‘o e uaea taki ‘uhila

Kuo pau he ‘ikai ke ngaue’aki ha keipolo ‘oku si’isi’i hifo ‘a e ‘elia ‘asi fakatafa’aki

‘o hono uaea taki ‘uhila ‘i he 1 mm2 (1/1.13 mm taiamita) pe ko ha uaea taki ofe’ingofua ‘a ia ‘oku si’isi’i hifo he ‘elia ‘asi fakatafa’aki ‘o hono uaea taki ‘uhila ‘i he 0.75 mm2 (24/0.20 mm taiamita), tuku kehe pe ‘eni:

(a) Ka ‘i ai ha uaea taki ‘uhila ‘oku ‘ikai si’i hifo hono ‘elia ‘asi fakatafa’aki ‘i he 0.5 mm2 (16/0.20 mm taiamita) ‘e lava pe ke ngaue’aki ia ‘i ha uaea ofe’ingofua ‘oku fakahoko ki ha me’angaue

‘oku lava toho holo pe ki ha naunau tu’u’anga maama ‘a ia ‘oku poupou ‘e ha me’a kehe mei he ngaahi uaea taki ‘uhila ‘o e uaea ofe’ingofua;

(b) Ko e ‘elia ‘asi fakatafa’aki si’isi’i taha ‘o ha uaea fakahoko kelekele kuo pau ‘e fai fakatatau ia ki he kupu 149 ‘o ‘eni, ‘a ia ‘oku kau ki he ngaahi uaea fakahoko kelekele, pea mo e kupu 150 ‘o ‘eni, ‘a ia ‘oku kau ki he ngaahi uaea taki ki he kelekele, ‘o hange pe ko ia ka fiema’u;

(c) Ko e ‘elia ‘asi fakatafa’aki si’isi’i taha ‘o ha uaea taki ‘uhila ‘i ‘olunga, kuo pau ke 6 mm2 (7/1.04 mm);

(d) Kuo pau he ‘ikai ngaue’aki ‘a e kupu ni ki he fakauaea ‘i loto ‘o e ngaahi me’angaue ‘uhila pea mo e ngaahi naunau tu’u’anga maama;

(e) Ka ‘i ai ha uaea ofe’ingofua ‘a ia ‘oku ‘i ai hano uaea taki ‘uhila ‘oku

‘ikai si’i hifo hono ‘elia ‘asi fakatafa’aki ‘i he 0.25 mm2 (7/0.20 mm taiamita) ‘e lava pe ke ngaue’aki ia ki ha fanga ki’i maama iiki ‘aupito

‘i ha ngaahi naunau teuteu pea fakatatau pe ki ha ngaahi fakahinohino

‘e fai ‘e he Pule;

(f) Ko e ‘elia ‘asi fakatafa’asi si’isi’i taha ‘o ha uaea taki ‘uhila ‘i he fakauaea ko ia ‘o ha papa me’akamosi kuo pau ko e 2.5 mm2 (1.178 mm);

(g) Ka ‘i ai ha fa’ahinga uaea taki ‘uhila ‘oku poupou ‘e ha uaea ‘i tu’a, kuo pau ke 2.5 mm2 ‘a hono ‘elia ‘asi fakatafa’aki si’isi’i taha pea kuo pau ke lolahi ia.

#### 55 Fua lahi taha ‘o e uaea taki ‘uhila fefeka

Ko e uaea taki ‘uhila kotoa pe ‘oku lahi hake ‘i he 2.5 mm2 hono ‘elia ‘asi fakatafa’aki si’i taha (1.178 mm taiamita) kuo pau ke lolahi ia tuku kehe pe ‘eni

‘oku ha ‘i lalo heni:

Ngaahi uaea taki ki he kelekele ‘i he ngaahi kepili fa’utaha ‘o fakatatau pea mo e Tepile 7 ‘o e Ngaahi Tu’utu’uni;

Ngaahi uaea taki ki he kelekele ‘a ia ‘oku lahi hake ‘i he 35 mm2 hono ‘elia fakatafa’aki (19/1.53 mm pe 276/0.40 mm);

Ngaahi uaea taki ‘uhila ‘o e ngaahi keipolo ‘oku malu’i ‘aki ha minelolo pea kofukofu metale;

Ngaahi uaea taki ‘uhila ‘i loto ‘i ha me’angaue ‘uhila;

Ngaahi uaea taki ‘uhila ‘oku ngaue’aki ki he fakauaea ‘o e papa me’akamosi;

Ngaahi uaea taki ‘uhila ‘i loto ‘i he ngaahi naunau me’akamosi pe mo e ngaahi me’angaue pule’i;

Ngaahi Pasipa;

Ngaahi uaea tanaki pe tololi;

Ngaahi uaea taki ‘uhila ‘o e ngaahi keipolo ‘i he fa’ahinga solitali.

#### 56 Ngaahi keipolo ‘oku ‘ikai taau mo e ‘uhila tafe fetongitongi

Kuo pau he ‘ikai ke ngaue’aki ‘a e ngaahi keipolo uaea lotaha pea kofukofu uaea sila pe tepi ke he fakatafe ‘o e ivi ‘uhila tafe fetongitongi.

#### 57 Kofukofu ‘o e keipolo ki he ivi ‘uhila tafe fetongitongi

(1) Tuku kehe pe ‘a e ngaahi keipolo volota ma’olunga pe volota matu’aki ma’olunga ange ki he ngaahi fokotu’u maama ‘uhila, ko e ngaahi uaea taki

‘uhila kotoa ‘o ha seketi, kuo pau ke fokotu’u ia ‘i he feitu’u tatau pe, ‘i he taimi ‘oku kofukofu ‘aki ai ha naunau fakamakanito pea mo fakatafe atu ai ha ivi ‘uhila tafe fetongitongi.

(2) Kapau ‘e ngaue’aki ha keipolo uaea lotaha ‘a ia ‘oku kofukofu fakafefeka ‘aki pe fakahu ‘i ha metale ta’e fakamakanito ke fakatafe atu ai ha ivi faka’uhila tafe fakafetongitongi, kuo pau ke fakatoka vaofi ‘aupito ki he taupotu ‘e ala lava ‘a e ngaahi keipolo ko ia ki he taki atu mo e fakafoki.

#### 58 Faka’ilonga’i ‘o e ngaahi uaea taki ‘uhila

(1) ‘I he konga kotoa pe ‘o ha ‘uhila kuo fokotu’u, ko e ngaahi uaea taki ‘uhila ko ia ‘o e ngaahi keipolo ‘e ngaue’aki ki he ngaahi fakauaea fakapipiki ma’u kuo pau tuku kehe pe ‘a e ngaahi faka’ata ko ia ‘oku tu’utu’uni ‘i he palakalafi’i

(5) ‘o e kupu ko ‘eni, ke lava faka’ilonga’i ia ‘aki ha taha ‘o e ngaahi founga ko ‘eni ‘oku ha ‘i lalo ni;

(a) Ko e lanu ‘o e me’a malu’i pe kofukofu;

(b) Ko e lanu ‘o ha me’a malu’i ‘oku fakapipiki ki he tailekitiliki pe uaea taki ‘uhila ‘i he feitu’u ko ia ‘oku ‘asi mai ai pea mei he tailekitiliki;

(c) ‘Aki ha fokotu’utu’u ‘o ha ngaahi fika ‘o kapau ko e founga ia kuo tu’utu’uni ke ngaue’aki ki he keipolo ‘o hange ko ia ‘e tu’utu’uni;

(d) Ha toe founga kehe ‘e tali ‘o fakangofua ke ngaue’aki;

(2) Kaipau ‘e fai hano faka’ilonga’i ‘o e ngaahi uaea taki ‘uhila, ‘o hange ko e ngaahi taumu’a ‘o e palakalafi (1) ‘o e kupu ni, ‘aki ‘a e lanu,—

(a) Ko e lanu ‘uli’uli ‘e ngaue’aki pe ia (pea kuo pau ‘e ‘ikai ha toe lanu kehe ‘e ngaue’aki ki ai) ki he nitulolo pea mo ha toe uaea taki ‘uhila kehe ‘oku fakahoko ki he kelekele, ki he uaea ‘i lotomalie ‘o ha uaea tu’u lo-tolu ‘a ia ‘oku ngaue’aki ki ha ‘uhila ivi tafe hangatonu pe ‘uhila ivi tafe fetongitongi feisi taha, pea mo e uaea nekativi ‘o ha uaea tu’u lo-ua ‘oku ngaue’aki ‘i ha ‘uhila tafe fakahangatonu; pea

(b) Ko e lanumata pe ko e fakataha’i ‘o e lanumata mo e engeenga kuo pau ke ngaue’aki pe ia (pea kuo pau ‘e ‘ikai ha toe lanu kehe ‘e ngaue’aki) ki hono fakahoko ‘o e ngaahi uaea taki ‘uhila ki he kelekele.

(3) ‘E lava pe ke ngaue’aki ha fa’ahinga lanu pe ia ki he ngaahi uaea taki ‘uhila ‘i loto ‘o e ngaahi keipolo ofe’ingofua ‘o kehe ia mei he ngaahi uaea taki ofe’ingofua, kae tuku kehe pe ‘a e ngaahi faka’ata ko ia ‘i he palakalafi (5) ‘o e kupu ni:

Ka kuo pau ke toki ngaue’aki ‘a e lanumata pe ko e fakataha’i ‘o e lanumata pea mo e engeenga, pea ‘ikai ha toe lanu kehe ‘e ngaue’aki, ki he ngaahi uaea fakahoko kelekele ‘o e ngaahi uaea taki ‘uhila.

(4) Kuo pau ke faka’ilonga’i ‘a e ngaahi uaea taki ‘uhila’i loto ‘o e ngaahi uaea taki ofe’ingofua, pea tuku kehe ange pe ‘a e ngaahi faka’ata kuo tu’utu’uni ‘i he palakalafi (5), ‘i hono loloa fakakatoa ‘aki ‘a e lanu ko ia ‘o e me’a malu’i pe kofukofu ‘o e ngaahi uaea taki ‘uhila ‘o hange ko ia ‘oku ha ‘i lalo ni.

(a) ‘I he ngaahi uaea taki ofe’ingofua lotolu feisi taha, ‘e ngaue’aki ‘a e ngaahi fokotu’utu’u fakataha ko ‘eni ‘o e ngaahi lanu ‘o hange ko ia

‘oku ha atu ‘i lalo ni—

‘a ia ko e:

Uaea taki ‘uhila ‘o e feisi ............................................ kulokula Uaea taki ‘uhila ‘o e nitulolo .......................................pulu Uaea taki ‘uhila fakahoko ki he kelekele .....................lanumata pe ko e Uaea taki ‘uhila ‘o e feisi .............................................melomelo Uaea taki ‘uhila ‘o e nitulolo .......................................pulu Uaea taki ‘uhila fakahoko ki he kelekele .................... lanumata mo e engeena

(b) ‘E lava pe ke ngaue’aki ha fa’ahinga lanu pe ia ki ha fa’ahinga uaea taki ofe’ingofua pe ‘o kehe ia mei he me’a ko ia kuo fakamahino ‘i he palakalafi (a) ‘o e kupusi’i Ka ko e lanu mata pe ko e lanu mata fakataha mo e engeenga kuo pau ‘e toki ngaue’aki pe ia., pea kuo pau he ‘ikai ha to e lanu kehe ‘e ngaue’aki ki he ngaahi uaea taki ‘uhila ko ia ‘oku fakahoko kelekele.

(5) Kuo pau ke faka’ata ‘a e ngaahi uaea taki ‘uhila ko ia ‘e ngaue’aki ‘i he ngaahi taumu’a ko ia kuo tu’utu’uni ‘i he palakalafi (6) ‘o e kupu ni, pea mei he fiema’u ke nau fakakakato ‘a e ngaahi fiema’u ‘o e palakalafi (1), (2), (3) pea mo e (4) ‘o e kupu ni:

Ka ‘o kapau ‘oku lahi ‘a e ngaahi uaea taki ‘uhila ia pea kuo pau ke nau lanu taha kotoa pe; pea koe’uhi ko e taumu’a ‘o e me’a ko ‘eni, ka ‘i ai ha uaea taki

‘uhila ‘oku ta’e kofukofu pea kuo pau ‘e lau leva ia ‘oku ‘ikai hano lanu.

(6) Kuo pau ke ngaue’aki ‘a e kupusi’i (5) ‘o e kupu ni ki he ngaahi uaea taki

‘uhila ‘a ia ‘oku ‘o e fa’ahinga pea mo ngaue’aki ki he ngaahi taumu’a ko ia

‘oku ha atu ‘i lalo ni:

(a) Ngaahi uaea taki ‘uhila ‘i ‘olunga;

(b) Ngaahi uaea kelekele ta’e kofukofu ka ‘oku fakahu ‘i loto ‘i ha ngaahi keipolo ‘a ia ‘oku kofukofu fakametale, kofukofu ulapa fefeka pe kofukofu P.V.C.;

(c) Ngaahi uaea taki ‘uhila ‘a ia ‘oku ngaue’aki ki he fakauaea ‘o ha ngaahi maama ‘uhila volota ma’olunga pe volota matu’aki ma’olunga ‘aupito;

(d) Ngaahi uaea taki ‘uhila ‘a ia ‘oku ngaue’aki ko ha konga mahu’inga

‘aupito ia ‘o hono fakauaea ‘i loto ‘o e ngaahi me’angaue ‘uhila;

(e) Ha uaea ofe’ingofua pea loua ‘a ia ‘oku fakahoko ki he ma’u’anga

‘uhila ‘aki ha palaki ‘oku lava pe ‘o liliu pe ‘aki ha me’a liliu;

(f) Ha uaea ofe’ingofua ‘oku loua—

(i) Pea ‘oku fe’unga pe ai e tu’utu’uni ko ia ke faka’ilonga’i pe ko hai na’a ne ngaohi ke lau pe ia ko ha toe faka’ilonga ai pe mo ia

‘o e ngaahi uaea taki ‘uhila; pe

(ii) ‘A ia ‘oku ‘i ai hano uaea taki ‘uhila kopa ‘e taha kuo fakahoko’aki ‘a e kapa pea mo e taha ‘oku ‘ikai ke fakahoko kapa; pe

(iii) ‘Oku ‘i he fa’ahinga ko ia ‘oku lafalafa pe pea tu’u piki-ua mo ‘i ai hono fo’i pupula fakaloloa ‘oku lele ‘i he kofukofu ki tu’a ‘i he taha ‘o hono ngaahi uaea ‘i loto.

(7) ‘I hono ngaue’aki ko ia ‘o e lanumata pea mo e engeeriga fakatou’osi ke faka’ilonga’i ‘aki ‘a e uaea taki ‘uhila ‘oku fakahoko ki he kelekele ‘i ha keipolo pe uaea taki ofe’ingofua, kuo pau ke matu’aki mahino mo ‘ilonga lelei ‘aupito pea ‘i he fo’i konga loloa 15 mm kotoa pe ‘o e uaea ‘i loto kuo pau ke ma’u kotoa ‘e he lanumata pe ko e engeenga ‘o ‘ikai toe si’i hifo ‘i he peseti ‘e 30, pea ‘ikai lahi hake ‘i he peseti ‘e 70, ‘o e tafa’aki ki ‘olunga ‘o e uaea ‘i loto, ka ‘e ma’u ‘e he lanu ‘e taha ‘a e toenga.

#### 59 Fakamui’anga ‘o e ngaahi keipolo

Kuo pau ke ‘ata’ata ‘a e ngaahi fakamui’anga ko ia ‘o e ngaahi uaea keipolo pea mo e uaea ta’e kofukofu koe’uhi ke faingofua hano sivi, pea kuo ‘anga’o e pau ke lelei

‘aupito hono tu’unga ngaue fakamisini mo faka’uhila, pea kuo pau ke a’usia ha tu’unga ‘oku fakatatau pea mo e ngaahi me’a ‘oku ha atu ‘i lalo ni:

(a) Ko e fakafehokotaki’anga kotoa pe ki ha fakamui’anga pe soketi keipolo kuo pau ke fakama’u lelei ki ai pea mo ne pukepuke kotoa e ngaahi uaea ko ia ‘o e me’a taki’anga ‘uhila, pea kuo pau he ‘ikai te ne fakatupu ha mafasia fakamisini ‘i he fakamui’anga ko ia pe ko e soketi keipolo;

(b) Ko e me’a fofukofu malu’i ko ia ‘o e keipolo kuo pau ke fai hano fakamui ‘i he founga ke lava ai ‘o pukepuke pe ‘a e tu’unga lelei ko ia

‘o e malu’i ‘i he taimi ‘e ngaue ai ‘i he ngaahi tu’unga ‘o e mafana pea mo e viviku ‘e faka’aonga’i ai ki ai.

(c) Kuo pau ke feinga ke matu’aki faka’ehi’ehi ‘aupito mei hano fakamui fakangata atu ko ia ‘o e ngaahi keipolo ki ha ngaahi tukunga me’a ‘oku vela pe pa ngofua; pea kapau ‘e ‘ikai lava fai eni pea kuo pau ke malu’i

‘a e fo’i fakamui ngata’anga ko ia ‘aki ha me’a kofukofu malu’i mei he vela ‘a ia kuo ngaohi ke taau ki ai, pe ‘a ia ‘oku fa’u pe ‘oku malu fe’unga pe ‘iate ia, ke ne lava ta’ofi ‘a e fakatu’utamaki;

(d) Kuo pau he ‘ikai ke ngaue’aki ha ngaahi me’a sota ‘a ia ‘oku kau ai ha

‘esiti pe toe me’a fakatupu popo kehe;

#### 60 Hoko ‘o e ngaahi uaea taki ‘uhila

(1) Kuo pau ke matu’aki malu mo lelei ‘aupito ‘a e tu’unga fakamisini mo faka’uhila ‘o e ngaahi hoko kotoa pe ‘o e ngaahi uaea taki ‘uhila, pea ‘ata’ata pe ki hono sivi (tuku kehe ‘a e ngaahi keipolo ‘oku tanu ‘i lalo ‘i he kelekele, pe ngaahi keipolo kuo sima’i ‘i lalo ‘i ha faliki) pea ke fai ‘a e ngaahi hoko ko ia—

(a) ‘I he fakamui ngata’anga ‘o e ngaahi konga ‘o e naunau mo me’angaue; pe

(b) ‘Aki ha ngaahi me’a hoko fakamisini; pe

(c) ‘Aki ha ngaahi hoko ‘oku sota’i, fakama’u mo kasa’i.

(2) Kuo pau ke fokotu’u ‘a e ngaahi hoko ‘i ha founga ‘a ia ‘oku kei lava lelei ai pe ke tauhi tu’uma’u pe ‘a e ngaahi fatongia mo e anga fakamisini mo malu’i

‘o e ngaahi keipolo ko ia ‘oku hoko lolotonga hono ngaue’aki ‘i he ngaahi tukunga ‘o e mafana pea mo e viviku e faka’aonga’i ai ‘a e ngaahi keipolo ‘i hono ngaue’aki.

(3) Ko e ngaahi hoko ko ia ‘o e ngaahi keipolo pea mo e uaea molu kuo pau ke fai’aki pe ia ha palaki mo ha soketi, ha me’a fakapipiki ki he ‘aofi, pe toe me’a hoko kofukofu’i kehe ‘a ia ‘oku fe’unga ke ngaue’aki.

(4) Ko e ngaahi hoko ko ia ‘o e uaea molu pea mo e hoko ‘o e keipolo ofe’ingofua, tuku kehe pe ‘o kapau ko e fai ‘i loto ‘i ha naunau tu’u’anga maama pe ‘i loto ‘i ha me’angaue, kuo pau ke fai’aki pe ia ha me’a hoko kapilingi pe ‘i he fa’ahinga ko ia ‘oku palaki mo e soketi pea malu’i lelei koe’uhi ke malu mo puli ai ki loto hono ngaahi konga mo’ui ke ta’ofi ai ha fehokotaki fakatu’utamaki mo e sino lolotonga ‘oku ‘ikai fakahoko pea mo ‘o ka ‘oku fakahoko.

(5) Ko e ngaahi hoko ko ia ‘o ha uaea taki ‘uhila ‘oku ‘i ‘olunga pea mo ha fa’ahinga laine ma’u’anga ‘uhila lahi, laine ma’u’anga ‘uhila si’i, pe uaea taki

‘uhila ‘o ha seketi-si’i ‘a ia ‘oku ‘ikai ko ha uaea taki ‘uhila ‘i ‘olunga kuo pau ke fai ia ‘o fakatatau ki he ngaahi tu’utu’uni ‘o e kupu 80 ‘o ‘eni, ‘a ia ‘oku kau ki he ngaahi laine ‘i ‘olunga.

#### 61 Malu’i mei he ngaahi maumau fakamisini

(1) Ko e keipolo kotoa pe, kau ai e keipolo ke tanu ‘i he kelekele, kuo pau ke fai hano malu’i fe’unga mei he lava ke hoko ki ai ha maumau fakamisini ‘a ia, koe’uhi ko e natula ‘o hono kofukofu, ‘e lava ke uesia ai lolotonga hono ngaue’aki. Pea kapau ‘oku lava ke uesia ai lolotonga hono ngaue’aki. Pea kapau ‘oku lava ke hoko ha maumau fakamisini ki he ngaahi paipa fakauaea, keli, ngaahi laine keipolo lalahi mo hono me’a kofukofu pea kuo pau ke malu’i lelei fe’unga kinautolu.

(2) Kuo pau he ‘ikai ke fokotu’u ha keipolo ‘oku ‘ikai kau ki ai ‘i ha ngaahi naunau ‘o ha lifi tuku kehe ‘o ka ma’u ha tohi fakangofua mei ha ma’u mafai totonu ki he me’a ko ia.

(3) Ko e keipolo kotoa pe (‘oku ‘ikai ko ha keipolo tuleila) ‘e ngaue’aki ki ha me’a ‘i ha lifi pe me’a hiki kuo pau ke fakafefeka’i ia pe fakahu ‘i ha paipa sila, keli pe laine keiplo lalahi, pe paipa taki uaea ‘uhila kopa pe paipa PVC fefeka, pe ‘oku malu’i ‘i he fa’ahinga founga ko ia ‘oku ngaue’aki e minelolo pea kofu’aki ha metale pe ‘alaminiume ka ‘e toe lava pe foki ke fokotu’u ‘a e ngaahi keipolo pule ‘a ia ‘oku uaea lolahi pea kofu’aki ha palasitiki malu’i mei he vela ‘o ‘ai ‘i he tafa’aki ‘o ha fo’i papa patini lelei ke ngaue’aki ‘o kapau kuo malu’i lelei kinautolu ha me’a kofukofu metale ‘a ia ‘oku ‘i ha tu’unga ‘e fakafiemalie ki he ma’u mafai totonu.

(4) Kapau ‘e fokotu’u ha ngaahi keipolo ‘i lalo ‘i ha faliki, kuo pau ke fokotu’u kinautolu ‘i ha tu’unga ‘a ia ‘e ‘ikai lava ai ke maumau tupu mei he felave’i pea mo e faliki pe ha ngaahi me’a ‘oku fakapipiki ai.

(5) Ka hu atu ha keipolo ‘i loto ‘i ha ngaahi konga ukamea ‘o ha alanga fale, kuo pau ke ngaahi ai ‘a e fo’i ava hu’anga ko ia ke malu’i ai ha mamulumulu ‘a e keipolo.

(6) Kuo pau ke ‘oua na’a faka’asi hangatonu ‘a e ngaahi keipolo kofu ulapa fefeka ki he la’a.

(7) Kapau ‘oku ofe’i ha keipolo kuo pau ke ‘ai ‘a e fua takai ‘o hono ofe’i ke ‘oua na’a si’i hifo ia ‘i he ngaahi fika fakafuofua ko ia ‘oku ha ‘i he Tepile 4 ‘o

‘eni.

#### 62 Malu’i ‘o e ngaahi keipolo mei he maumau’i ‘o ha fu’u mafana ‘a e ‘ea

Kuo pau ke filifili pea mo fokotu’u ‘a e keipolo kotoa pe ke fe’unga ke ngaue’aki ‘i ha fa’ahinga tukunga mafana fe’unga pe ‘o e ‘ea ‘i he feitu’u ‘oku ngaue’aki ai.

#### 63 Malu’i ‘o e keipolo mei he afi pe pa ‘o vela

(1) Kapau ‘e fokou’u ha ngaahi keipolo ‘i ha feitu’u ‘oku ngali ‘e ‘i ai ha efu, mao pe kasa ‘a ia ‘e ngali faingofua ke vela pe ‘e pa, pe feitu’u ‘a ia ‘oku fetuku holo pe tuku ai ha me’a pehe ‘a ia ‘oku lava ke pa, kuo pau ke fakahu ia ‘i ha paipa taki uaea ‘oku fe’unga mo e feitu’u ko ia, pe ko e ngaahi keipolo, kuo pau ke kofu’aki ha metale pea fakafefeka’i pe malu’i ‘aki ha me’a minelolo ‘o kofu metale. Kapau ‘e fakahu ha paipa taki uaea ‘o lele mei ha feitu’u fakatu’utamaki ki ha feitu’u malu, kuo pau ke fokotu’u ha puha kuo sila’i ke malu mei he afi ‘i he hu’anga ko ia ‘o e paipa taki uaea ki he faitu’u

‘oku malu.

(2) Ka fakahu atu ha ngaahi keipolo pe ko hono me’a kofukofu ‘i ha ngaahi holisi vahevahe pe faliki ‘a ia kuo malu’i mei he afi, kuo pau ke fa’olaki ‘o tapuni ‘a e ngaahi ava ko ia ‘oku hu atu ai ‘aki ha ‘umeaafi pe me’a kehe tatau pe mo ia

‘a ia ‘oku malu’i mei he afi pea ke ‘oua na’a toe tuku ha ava ai ke lava hu atu ai ‘a e afi. Pea ‘ikai ko ia pe, kapau ‘oku fokotu’u ‘a e ngaahi keipolo pe uaea taki ‘uhila ‘i ha ngaahi fakatoka’anga uaea, ngaahi keli pe laine keipolo lalahi

‘a ia ‘oku hu atu ‘i ha ngaahi faliki, holisi, holisi vahevahe pe ‘aofi ‘a ia ‘oku malu’i mei he afi pea kuo pau leva ke ngaue’aki ai ha ngaahi me’a malu’i afi ko ia ‘a ia ‘oku fiema’u pea ‘e fe’unga ke ta’ofi ‘aki ha mafola ‘a e afi.

#### 64 Malu’i ‘o e keipolo pea mo e paipa taki uaea metale mei he popo

(1) Tuku kehe pe ‘o kapau kuo fa’u makehe pe ia pea fokotu’u lelei, kuo pau ke fakama’u ‘o fokotu’u ‘a e ngaahi keipolo ‘i ha tu’u’anga ‘a ia ‘e ‘ikai ‘asi hake ai ki he ‘uha, to’i ‘a e vai, vai, pe vai kuo tafe mei he mao, pe toka’anga

‘o e vai pe lolo, pe ngaahi me’a fakatupu popo.

(2) Kapau ‘oku fokotu’u ‘i ha feitu’u ‘oku viviku pe ‘a ia ‘e ala lava ai ke ‘asi ‘o uesia ‘e he feliliu’aki ‘a e ‘ea, ko e paipa taki uaea pe fakatoka’anga uaea metale, ngaahi kofukofu metale pe me’a fakafefeka keipolo kotoa pe, pea mo e ngaahi kilipa mo hono naunau kuo pau ke ngoahi pe vali malu’i ia ‘aki ha me’a ‘oku ne ta’ofi ‘a e popo pea kuo pau ke ‘oua na’a fokotu’u ‘i ha tu’u’anga ‘a ia ‘e lave ai ki ha ngaahi metale kehe ‘a ia ‘e ala lava ke nau fakatupu ha ngaahi liliu faka-kemi faka’uhila. Pea kapau ‘oku ‘i ai ha ngaahi kepili ‘oku kofu ‘alaminiume ‘e fokotu’u pea tanu ‘i loto ‘i ha paipa ‘i he kelekele pe ‘i ha keli ‘a ia kuo sima’i kuo pau ke ‘ai ki ai ha me’a fe’unga te ne lava ta’ofi ha’ane popo.

#### 65 Poupou ‘o e keipolo

(1) Ko e keipolo kotoa pe ‘oku fokotu’u ki ha pe ‘i ha fale kuo pau ke keipolo. poupou ia ‘i ha taha ‘o e ngaahi founga ko ia ‘oku tu’utu’uni ‘i he palakalafi

(a) ki he (f) ‘o e kupusi’i (2) ‘o e kupu ni, pea kuo pau ke fokotu’utu’u ‘a e ngaahi poupou ‘i ha founga ke ta’ofi ai ‘ikai ha mafasia fakamisini ‘i he keipolo.

(2) Ko e ngaahi founga poupou ko ia kuo tu’utu’uni ‘i he kupusi’i (1) ‘o e kupu ni kuo pau ‘e peheni ia:

(a) Ko e keipolo ko ia ‘i he ngaahi fakauaea ‘a ia ‘oku ‘ata pe kuo pau ke fokotu’u ia ‘o poupou’i ‘e ha ngaahi me’a malu’i fe’unga pe ngaahi me’a fakama’u ‘a ia ‘oku molemole pe fuopotopoto hono ngaahi tafa’aki pea fakavahavaha lelei ke ‘oua na’a felave’i ‘a e ngaahi keipolo pe felave’i pea mo ha konga ‘o e fale pe toe me’a kehe;

(b) Ko e ngaahi keipolo kuo kofu’aki ‘a e ulapa pe palasitiki fefeka pe kofu’aki ‘a e pulu pea ‘oku fokotu’u ‘i ha ngaahi tu’u’anga ‘a ia ‘e ‘ata pe ‘o lava ke fai ha a’u ki ai kae ‘ikai fiema’u ke fai hano toe liliu ‘o e alanga fale kuo pau ke poupou ki ai ha ngaahi kilipa ‘a ia ‘e tu’u vahavaha kae ‘ikai toe vamama’o ange ‘i he vahevahe ko ia kuo tu’utu’uni ‘i he tepile 5 ‘o ‘eni pea—

(i) Kapau ‘oku fusi ‘o palaleli pea mo e ngaahi ha’i ‘o e ‘aofi, kuo pau ke fakapipiki atu ki he tafa’aki ‘o e me’a ko ia; pea

(ii) Kapau ‘oku fakatokoto ‘o kolosi ‘i he ngaahi ha’i ‘o e ‘aofi ‘i ha tuliki, kuo pau ke fakapipiki ki he tafa’aki ‘o ha ngaahi konga papa motu ‘a ia ‘oku falahi fe’unga hono ‘elia ‘i he tafa’aki pea kuo pau ke ‘oua na’a ‘i ai ha taimi ‘e fasi’i hifo ai ‘i he 650 mm2 pea ‘oua toe si’i hifo ‘i he 20 mm hono matolu.

(c) Kapau ‘oku ‘i ai ha ngaahi feitu’u ia ‘oku ‘ikai ‘ata ia ke fai ha a’u ki ai pe

‘oku ngali ‘e ‘ikai toe fiema’u ke ue’i ha ngaahi keipolo ‘a ia kuo kofukofu pe

‘oku fakafefeka’i, pea ‘e iava leva ke fakatoka pe ia ‘o fakatakoto atu ‘i ha konga ‘o ha fale pea ‘ikai toe fiema’u ke fakapipiki ia ‘okapau ‘oku momoa pe ‘a e funga me’a ko ia pea ‘oku molemole fe’unga pe. Kapau ‘oku fusi fokotu’u mei lalo ki ‘olunga fakahangatonu pe meimei hangatonu ha keipolo kae ‘ikai hano poupou ‘i ha fa’ahinga tukunga pehe pea kuo pau he ‘ikai ke toe loloa hake ‘a hono fusi ko ia ‘i he 2 m ‘o kapau ko e keipolo ‘oku kofukofu pulu kae ‘ikai ke fakafefeka’i pea ko e 5 m ‘o kapau ko e keipolo kuo kofu’aki ‘a e ulapa pe palasitiki fefeka kae ‘ikai ke toe fakafefeka’i, pea kuo pau ke poupou’i ‘o pukepuke ‘a e keipolo ‘i hono konga ngata’anga ki

‘olunga ‘aki hano kilipa ki ai pea fakahu mai ‘o peluki takai ‘i ha me’a kuo ‘ai ke poupou ki ai ‘a ia ‘e ‘ikai toe si’i hifo hono fua ‘i he me’a kuo tu’utu’uni ‘i he tepile 4 ‘o ‘eni;

(d) Ko e ngaahi keipolo ko ia kuo kofukofu ulapa pe palasitiki fefeka pea poupou’aki ha uaea katenali mavahe kuo pau ke ha’i kofukofu takatakai kotoa ia ‘aki ‘e ‘ikai lahi hake ‘i he liunga ua ‘o e me’a kuo tu’utu’uni ‘i he kolomu 3’oe Tepile 5 ‘o ‘eni; Pea ‘o kapau ‘oku fai pehe’i ‘a hono poupou ‘o e ngaahi keipolo ko ia ‘oku kofukofu ‘aki ‘a e pulu, pea kuo pau ke fakapipiki kinautolu ‘i ha vahavaha ‘a ia ‘oku ‘ikai mama’o ange ‘i he me’a ko ia kuo tu’utu’unu ‘i he ‘otu 3 ‘o e Tepile 5 ‘o ‘eni;

(e) Ko e ngaahi kepili ‘oku poupou’aki ha uaea katenali ‘a ia ‘oku kakato ‘iate ia pe, kuo pau he ‘ikai ke vamama’o ange ia ‘i he me’a ko ia kuo fa’u ‘a e kepili

‘o fakafe’unga ki ai;

(f) Ko e ngaahi kepili, paipa taki ‘uhila, ngaahi keli, ngaahi luo pea mo e ngaahi puha papa kofukofu, kuo pau ke matu’aki fakama’u lelei ‘aupito kinautolu.

#### 66 Fakamavehevahe’i ‘o e ngaahi ngaue

(1) Ko e ngaahi keipolo ki he ma’u’anga ivi faka’uhila, maama ‘uhila mo e fakamafana ‘a ia ‘oku nau ngaue ‘i he volota ‘oku lahi ange ‘i he volota vahe’i

‘o e ma’ulalo ‘aupito, kuo pau ke ‘oua ‘e fokotu’u fakataha kinautolu ‘i ha paipa fakauaea, keli, luo, pe kofu fakataha mo ha ngaahi sisitemi keipolo volota ma’ulalo ‘aupito pe ha letio, telefoni, fafangu, me’afakaongo pe ha fa’ahinga sisitemi tufaki ongo, tuku kehe kapau ‘oku kofukofu malu ‘a e ngaahi me’a ko eni ki he volota ma’ulalo taha ‘oku ma’u ‘e he ivi faka’uhila

(power) maama ‘uhila, mo e ngaahi keipolo fakamafana.

(2) ‘Oku ngaue’aki ha kofukofu ‘e taha ‘a ia ‘oku ‘i ai ha ngaahi keipolo kuo kofu malu ki he fa’ahinga ‘o e seketi, kuo pau ke fakamavahevahe’i mahino kinaua.

(3) Kapau ‘oku fokotu’u pe fakahu fakataha ‘a e me’a pule’i pe hu’anga ki tu’a ‘o e ongo fa’ahinga ‘o e seketi ‘i he puha tatau, peleti kamosi pe poloka, kuo pau ke fakamavahevahe’i ‘a e fakauaea, mo e ngaahi fetaulaki’anga ‘o e ongo fa’ahinga ‘o e seketi ‘aki ha ngaahi malu’i matu’aki fefeka mo’oni pe ha ngaahi ‘a vahevahe.

(4) ‘Oku ngaue’aki ha uaea faka’uhila (conductor) ‘i he tefito’i keipolo uho lolahi, keipolo ofe’ingofua, pe uaea molu ‘oku ngaue ‘i ha volota ‘oku lahi ange he volota ma’ulalo ‘aupito, ‘e ‘ikai ke ngaue’aki ‘a e me’a faka’uhila

(power) ‘o e keipolo pe uaea molu ko ia ‘i he sisitemi ‘oku ngaue’aki ha volota ma’ulalo ‘aupito pe ha letio, telefoni, fafangu, me’a fakaongo pe seketi tufaki ongo, kae’oua kuo kofu malu katoa ‘a e ngaahi fakauaea ‘uhila ko ia ki he volota ma’ulalo taha ‘i he keipolo pe uaea molu pe kuo ‘i ai ha uaea kelekele kofu metale ‘o e ngaahi uaea ‘oku ngaue’aki ki he volota ma’ulalo

‘aupito, letio, telefoni, fafangu, me’a fakaongo pe seketi tufaki ongo.

(5) Ko e kofukofu metale pe fakafefeka mo e ulapa fefeka pe kofukofu pelesitiki fefeka ‘o e ngaahi keipolo kotoa ‘oku ngaue ‘i ha volota ‘oku lahi ange ‘i he volota ma’ulalo ‘aupito, mo e uaea kelekele faka’uhila (conductor) pe paipa metale, luo, pe ngaahi laine keipolo lalahi ‘a ia ‘oku nau fekau’aki mo e ngaahi keipolo ko ia, kuo pau ‘o fakatatau ki he ngaahi tu’utu’uni ‘o e kupusi’i (6) ‘o e tu’utu’uni ko eni ke ta’ofi ha’anau felave’i; mo:

(6) Kapau ‘oku ‘ikai malava ke fakamavahevahe’i hange ko ia ‘oku ha ‘i he kupusi’i 5 (b) ‘o e tu’utu’uni ko eni, kuo pau leva ke ‘omai ‘a e kofukofu metale pe malu’i fakafefeka ‘o e keipolo, paipa metale, fakatafenga pe ko e ngaahi laine keipolo lalahi mo e ngaahi uaea kelekele faka’uhila ‘o e tu’u’anga ‘uhila ko ia ‘o ha’i fakataha mo e uaea metale ‘oku ha ki tu’a mei he ngaue’anga kehe pe ko e ngaue’anga metale ta’euaea kelekele ke ta’ofi ‘a e fehulunaki ‘o e ngaahi volota ‘i he ngaahi fetaulaki’anga.

#### 67 Ngaahi fiema’u fo’ou ke fakalahi mai fekau ‘aki mo e ngaahi uaea

faka’uhila ta’e kofukofu

(1) Ko e ngaahi uaea ‘uhila ta’ekofukofu pe kofukofu manifi, ‘o kau ai ‘a e uaea

‘oku ha’i tepi pe vali pe fakatou ha’i tepi mo vali, ‘e lava ke ngaue’aki kinautolu ki he ngaahi ngaue pe ko eni ‘oku ha atu ‘i lalo—

(а) Ngaahi hoko’anga ki he kelekele;

(b) Fakauaea ‘o ha sisitemi volota ma’ulalo ‘aupito;

(c) Ko e fakauaea ‘uhila mei he kelekele ‘o hake ki ‘olunga ‘i ha fale (Rising Main);

(d) Ngaahi uaea tanaki ki he misini hiki me’amamafa pe tololi (trolley) pe ki ha ngaue tatau;

(e) Ngaahi fakahoko’anga puha ‘uhila iiki;

(f) Fakahoko’anga maama tufaki ‘uhila volota ma’olunga mo volota ma’olunga ‘aupito ‘o ‘ikai laka hake he milimita ‘e 300 hono loloa;

(g) Ngaahi uaea faka’uhila ‘eliolo kuo fokotu’u fakatatau ki he tu’utu’uni Fika 80.

(2) Ko e ngaahi uaea faka’uhila ta’ekofukofu kuo ngaue’aki ko e uaea tanaki pe ngaahi uaea tololi (trolley) kuo pau ke ha’i fefeka ke ma’opo’opo.

(3) Ki he ngaahi fakahoko’anga ‘uhila lalahi mo e sisitemi pasipa ‘oku ngaue’aki ha volota ‘oku lahi ange he volota ma’ulalo ‘aupito te ne ngaue’aki ‘a e uaea faka’uhila ta’ekofukofu ‘o fakatatau ki he ngaahi tu’utu’uni ko eni—

(a) Kuo pau ke fokotu’u ‘a e ngaahi uaea ko ia ke ‘oua ‘e a’u ki ai ha taha

‘oku ‘ikai ke fakamafai’i pea kuo pau ke kofukofu kakato ‘i ha uaea kelekele metale pe fakama’u ‘i ha me’a kuo fakaavangi, hu’anga, ngaahi laine keipolo lalahi pe luo ki lalo ‘a ia kuo ‘osi fa’u fakatatau ki he ngaue ko ia;

(b) Kuo pau ke ma’u ‘e he ngaahi uaea faka’uhila mo e ngaahi me’amalu’i ha malohi fe’unga ke matu’uaki ‘aki ha ngaahi ivi misini faka’uhila ‘e tafe atu mei ha seketi kuo maumau;

(c) kuo pau ke fakafaingamalie’i ‘a e ngaahi uaea ‘uhila ki ha taimi ‘oku nau mafao ai mo mingi koe’uhi ko e feliliu’aki ‘a e mafana ‘a e ‘ea, ke

‘oua na’a fakatupu ai ha maumau ki he uaea pe tu’u’anga ‘uhila.

(d) ‘I he feitu’u takitaha ‘e ala mafao ai ‘a e uaea, kuo pau ke ‘i ai ha naunau ki ai mo ha me’amalu’i fe’unga.

(e) Ko e ngaahi uaea faka’uhila ‘oku hu mai he faliki, holisi, holisi vahevahe, pe ‘aofi kuo pau ke hu mai hangatonu pea ke malu’i’aki ha kofukofu ‘oku malu ‘o ‘ikai ke vikungofua pe velangofua tuku kehe ‘o ka ‘oku ngaue’aki ha ngaahi laine keipolo kelekele metale.

(4) Kuo pau ke malu fe’unga ‘a e ngaahi sisitemi ‘oku volota ma’ulalo ‘aupito pea ke ‘i ai hano malu’i mei he maumau ‘i ha vela pe afi.

(5) Ko e ngaahi uaea faka’uhila ta’ekofukofu ‘oku ngaue’aki ki he uaea taki kelekele pe uaea fakahoko kelekele, kuo pau ke tanumaki lelei pea taki mama’o ‘aupito ke malu telia ha maumau fakaemisini.

#### 68 Ngaahi fiema’u fo’ou fakalahi mai fekau’aki mo e fusi uaea he ‘ata

(open wiring)

(1) ‘E ‘ikai ‘aupito ha fusi uaea he ‘ata (open wiring) kae’oua kuo ma’u ha ngofua tohi mei he Komiti, ‘a ia ‘e ma’u pe ‘a e ngofua ko eni ‘o ka fekau’aki mo ia ‘oku ‘ikai ke ala ngaue’aki ‘a e uaea kofukofu.

(2) ‘E lava ke fokotu’u ki he ngaahi me’amalu’i ha keipolo kuo malu’i’aki ha

‘ulapa pea tavani (braided) pe pelesitiki ‘o ‘ikai ke toe fiema’u ha malu’i makehe ‘o e paipa, keli, luo, pe me’a kofukofu ‘o fakatatau ki he ngaahi tu’utu’uni ko eni ‘i lalo—

(a) ‘Oku totonu ke ‘asi ki tu’a ‘a e ngaahi keipolo ‘o fakatatau ki hono loloa, tuku kehe ‘o ka ‘oku ‘i ai hano toe malu’i makehe.

(b) Ko e ngaahi keipolo kotoa pe ‘oku taki fakahangatonu he faliki, holisi, holisi vahevahe, ‘aofi, mo e ala me’a pehe, kuo pau ke kofukofu malu

‘aki ha metale pe paipa ‘oku malu mei he viku mo e vela.

#### 69 Ngaahi fiema’u fo’ou ke fakalahi keipolo ‘oku kofukofu metale pe

fakafefeka pe ma’u fakatou’osi ‘a e ongo me’a koia.

(1) Ko e ngaahi kofukofu metale pe malu’i pe ha naunau pehe ke ngaue’aki ki he keipolo, kuo pau ke fakauaea kelekele ‘o fakatatau ki he ngaahi tu’utu’uni ‘o e Konga VIII ‘o e ngaahi kupu’i lao ko eni fekau’aki mo e fakauaea kelekele.

Pea kapau ‘oku ngaue’aki ‘a e kofukofu mo e fakafefeka pe ko e taha ‘ia kinaua ki he taki uaea kelekele, kuo pau ke fai fakatatau ki he ngaahi tu’utu’uni ‘o e konga tu’utu’uni 149 ‘o e lao ko eni. ‘I he ngaue’aki ‘a e ngaahi puha fakahoko ta’emetale, kuo pau ke ‘i ai ha ngaahi founga ke ne hokohoko atu hono fakalele ‘o hange ko ha konga metale ‘Oku ‘i ai hano ivi malu’i ‘o ‘ikai lahi hake he kofukofu ‘o e keipolo lahi taha ‘oku hu ki he puha.

(2) ‘I he ngaahi keipolo ta’efakafefeka kae kofukofu metale, ‘a ia ko hono uho ‘i loto takitaha ‘i he kofukofu, ‘oku nau ngaue fakaemisini takitaha ma’ana pe pea ‘oku ‘i ai ‘a e avaava ‘i he vahavaha’a uho ‘i loto ko ia, pea ‘e ngaue’aki

‘e he kofukofu ha uaea kelekele fakahoko ‘uhila ‘i loto ke kofukofu.

#### 70 Ngaahi sisitemi paipa fakauaea metale pe ta’emetale

Ko e ngaahi sisitemi paipa fakauaea ‘a ia ‘oku ngaue’aki ki hono ‘aofi ‘o e ngaahi keipolo kofukofu ulapa mo lalanga pe kofukofu pelesitiki, kuo pau ke ngaue’aki fakatatau ki he ngaahi tu’utu’uni ‘oku ha ‘i lalo—

(a) Kuo pau ke fokotu’u kakato ‘a e ngaahi paipa ‘o e seketi takitaha kimu’a pea toki fusi ‘a e keipolo.

(b) Ko e lahitaha ‘o ha ngaahi keipolo ‘e ngaue’aki ‘i ha paipa pe ‘e taha, kuo pau ke ‘ata fe’unga ke faingofua hono fakahu ‘o e ngaahi keipolo pea ‘ikai laka hake he peseti’e 40% ‘e ‘ata ko ia.

(c) Ko e letiasi (radius) ‘o ha paipa afe, kuo pau ke fakatatau ki he ngaahi fiema’u ‘a e tu’utu’uni 61 (7) ‘o ia fekau’aki mo hono ofe’i ‘o e ngaahi keipolo pea ‘ikai ngata ai, ka ko e letiasi (radius) ‘i loto ‘o e afenga, kuo pau ke ‘oua ‘e si’i hifo he liunga ua mo e konga ‘o e taiamita ‘i tu’a ‘o e paipa. Kuo pau ‘e ‘ikai ke ngaue’aki ha hoko’anga ‘elipou (elbow) pe T. ‘o kehe mei he ngaahi me’a ‘o e fa’ahinga ki hono ‘a’ahi. Tuku kehe

‘i he ngata’anga ‘o e paipa ‘i mui he ngaahi hoko’anga maama pe ngaahi naunau iiki pehe.

(d) Kuo pau ke fakakakano ‘a e ngaahi ngata’anga ‘o e ngaahi paipa pea fakamatolu ‘a e ngaahi hu’anga ki tu’a ‘o e ngaahi paipa ke malu’i ha makaikai pe mamulumulu ‘a e ngaahi keipolo.

(e) Kapau ‘oku ‘ikai ke fakamui fakangata ‘aki ha konga fe’unga pe puha fakahoko ‘o e ngaahi hu’anga ki tu’a pea kuo pau ke fokotu’u ‘i ha engikolo (angle) ‘o ‘ikai si’i hifo he tikili ‘e 45 mei hono fakatokoto pea fakamui’aki ha ngaahi ngutu’ifafangu (bellmouth) ‘e ‘ikai ke ume umea.

(f) ‘I he ngaahi feitu’u ‘oku tanu ai ‘a e ngaahi paipa ‘i ha sima (concrete) pe palasita pe sima (cement) ko e ala me’a pehe ‘i ha fale, kuo pau ke fakangata’aki ha hu’anga ki tu’a kuo ‘osi fakapuha pea ‘e ‘ikai ke ngaue’aki ai ha ngaahi hoko’anga ‘ahi’ahi, hoko’anga ‘elipou lotaha (solid elbows) pe hoko’anga T. ‘E lava ke ngaue’aki ha puha toho kapau ‘oku faingofua e a’u ki hono tapuni.

(g) Kuo pau ke fakamui fakangata ‘aki ‘a e paipa ‘oku fakat akoto ‘i

‘olunga ‘aki:

(i) Ha puha kuo ‘osi ngaohi mo fa’u ki he ngaahi fiema’u ‘o hono ngaue’aki; pe

(ii) Ha kongokonga pe me’angaue kuo ‘osi fa’u fakatatau ki he fiema’u.

#### 71 Ngaahi fiema’u ke fakalahi mai ki he ngaahi sisitemi paipa fakauaea

ta’emetale

(1) Ko e ngaahi paipa fakauaea metale kotoa pe, kuo pau ke fakauaea kelekele ‘o fakatatau ki he ngaahi tu’utu’uni ‘o e Konga VIII ‘o e ngaahi tu’utu’uni ko eni, ‘oku fekau’aki mo e fakauaea kelekele pea kuo pau ke ngaue hokohoko fakamisini mo faka’uhila ‘a e ngaahi hoko’anga kotoa pe. Kapau ‘oku ngaue’aki ‘a e paipa fakauaea ki he hoko’anga uaea ‘uhila kelekele pea kuo pau ke fai ki he ngaahi fiema’u ‘a e tu’utu’uni 149.

(2) Ko e ngaahi keipolo ‘o e sisitemi ‘o e ‘uhila ‘oku fetafeaki fakavave, kuo pau ke fokotu’u ‘i ha paipa fakauaea sila pea ha’i fakataha koe’uhi ke hu taha pe

‘a e keipolo nutilolo ‘o kapau ‘oku ‘i ai, ki he paipa fakauaea tatau.

(3) Ko e ngaahi sisitemi paipa fakauaea ‘oku ‘ikai ke fakama’u ‘o ma’u, kuo pau ke ne malava ‘o ma’u ha ‘ea pea ‘i ai ha hu’anga ki tu’a ‘i ha feitu’u pe ‘e ala tanaki ai ha vai.

(4) Ko e ngaahi paipa fakauaea ‘aloi ‘alaminiume (aluminium alloy) pe ‘aloi

(alloy) fa’u mei he singi (zinc) mo e ngaahi hoko’anga paipa fakauaea, kuo pau ke fokotu’u ‘o fakatatau tofu pe ki he ngaahi fiema’u ‘a e tu’utu’uni 61, 64 mo e 70.

#### 72 Ngaahi fiema’u ke fakalahi mai ki he ngaahi sisitemi paipa fakauaea

ta’emetale

(1) Ko e ngaahi sisitemi paipa fakauaea ‘oku ‘ikai ha metale, kuo pau ke ngaohi ke fetafeaki fakaemisini ‘o kapui hono loloa pea tuku kehe ‘o ka ‘oku sikalu’i hono ngaahi hoko’anga, kuo pau ke

(2) Ko e ngaahi hoko’anga paipa fakauaea metale kotoa ‘oku ngaue’aki ‘i ha sisitemi paipa fakauaea ta’emetale, kuo pau ke fakauaea kelekele ‘o fakatatau ki he Konga VIII ‘o e ngaahi tu’utu’uni ko ‘eni fekau’aki mo e fakauaea kelekele.

#### 73 Ngaahi fiema’u ke fakalahi mai ki he ngaahi sisitemi paipa fakauaea

ofe’ingofua

‘I he ngaue’aki ‘o e paipa fakauaea ofe’ingofua ko e fakahoko ha’i ‘o e ngaahi konga ‘oku metale, kuo pau ke fai ‘aki ha uaea fakahoko ‘uhila kelekele makehe ‘o fakatatau ki he ngaahi fiema’u ‘o e tu’utu’uni 149 ko eni pea ko ha me’a liliu ‘oku na fakahoko ‘a e paipa fakauaea ofe’ingofua ki ha paipa fakauaea metale, keli, pe luo, kuo pau ke ‘i he fa’ahinga kalasi ‘oku fe’unga ki he fakahoko ‘o e uaea fakahoko uaea kelekele ko ia. Kuo pau ke poupou fe’unga ‘a e paipa fakauaea ofe’ingofua ‘oku fiema’u.

#### 74 Ngaahi flema’u ke fakalahi mai ki he ngaahi sisitemi keli mo e luo

Ko e fa’ahinga kotoa pe ‘o e metale pe ta’emetale ‘o e ngaahi sisitemi keli mo e luo, kuo pau ke fakatatau ki he ngaahi fiema’u ‘oku ha ‘i lalo ni—

(a) ‘O ka fusi pe fakatakoto ki ai ha ngaahi keipolo, kuo pau ke ngaohi kakato ‘a e keli pe luo pea toki fokotu’u ki ai ‘a e ngaahi keipolo.

(b) Kuo pau ke malu’i fe’unga ‘a e sisitemi keli pe luo mei he maumau fakaemisini.

(c) Kuo pau ke fokotu’u ‘a e ngaahi hu’anga kotoa pe ki he ngaahi keli pe luo kuo ‘osi ngaohi ‘i ha founga ‘e ‘ikai ke lava ‘o hu ki ai ha vai pea malu mei ha fa’ahinga me’a pehe.

(d) Ko e ngaahi hu’anga ki tu’a kotoa pe ‘o e keipolo mei ha sisitemi keli pe luo, mo e ngaahi hoko’anga kotoa pe he sisitemi pehe mo e hoko’anga kotoa ‘i he sisitemi ko ia mo ha sisitemi ‘e taha ‘o e keli pe luo pe paipa fakauaea, kuo pau ke fa’u ke lelei fakaemisini hono ngaahi hoko’anga koe’uhi ke ‘oua ‘e malava ke mamulumulu ‘a e ngaahi keipolo ‘oku fakahu ai.

(e) Ko e ngaahi piko ‘i ha sistemi keli pe luo, kuo pau ke fakafuo ‘a hono letiasi (radius) ‘i loto ‘o ha piko pe afenga, ‘oku fusi ai pe fakatakoto ai ha keipolo ‘o ‘ikai si’i hifo ‘a e keli pe luo ‘i he fakahinohino ‘i he Tepile 4 ‘o e ngaahi tu’utu’uni ko ‘eni ki he fa’ahinga kalasi totonu ‘o e keipolo.

(f) Ko e lahi ‘o ha keipolo ke fokotu’u ‘i ha keli pe luo, kuo pau ke ne lava

‘o fakafaingamalie’i ke fakahu ai ‘o ‘ikai ke ne maumau’i ‘a e ngaahi keipolo pea ‘ikai lava ‘i ha fa’ahinga founga pe ke laka hake ia he ngaahi tu’utu’uni ko ‘eni ‘i lalo fekau’aki mo hono lahi ‘o e ‘ata.

(i) Peseti ‘e 35 ‘i he feitu’u ‘oku fusi ai e keipolo ha fa’ahinga keli pe luo ‘oku tapuni.

(ii) Peseti ‘e 45 ‘i he feitu’u ‘oku lava ‘o to’o pe ‘e fakama’u hinisi pe ‘a e tafa’aki ‘e taha ke lava ‘a e ngaahi keipolo ‘o fakatakoto ai.

(g) Ko e ngaahi keipolo ‘o e sisitemi ‘uhila ‘oku fetafeaki fakavave ‘a ia

‘oku fokotu’u ‘i he ngaahi keli sila, ngaahi luo, pe ngaahi paipa, kuo pau ke fakataha’i katoa ke lava ‘a e ngaahi keipolo ‘o e feisi kotoa pe ‘o a’u ki he nutilolo (kapau ‘oku ‘i ai) ‘o fakahu ki’ he keli, luo, pe paipa tatau.

(h) ‘E ‘ikai ngofua ke ngaue’aki ha ngaahi keipolo ‘oku fakakofu malu’i ulapa pe tavani pe ngaahi keipolo fakakofu malu’i pelesitiki ta’ekofukofu ‘i ha ngaahi keli ‘oku sima’i ‘o fokotu’u pe he feitu’u ko ia, ‘o ‘ikai ha toe malu’i kehekehe.

#### 75 Ngaahi fiema’u ke fakalahi mai ki he ngaahi keipolo ‘oku fakakofu

malu’i pepa

‘I ha fokotu’u ha keipolo fakakofu pepa ‘o lava ke hoko ai ha fakatafe ‘a e feitu’u ngahuhu ko ia,’ kuo pau ke ngaue’aki ha fa’ahinga ‘a ia te ne ngaue ‘o fakatatau mo e tesi kuo fakahaa’i mahino ‘e he Komiti mei he taimi ki he taimi.

#### 76 Ngaahi fiema’u fo’ou fakalahi mai ki he ngaahi keipolo ‘oku fakakofu ‘o

malu’i ‘aki ha tupenu manifinifi

‘E ngofua ke ngaue’aki ha ngaahi keipolo vanisi fakakofu malu’i tupenu ‘o ‘ikai kofukofu metale ki ha fiema’u ‘i ha konga nounou pe pea ‘e ‘ikai ke a’u ‘a e ngaahi keipolo ki ha me’a viku.

#### 77 Me’a fakakofu ‘akau

‘E lava ke ngaue’aki ki he fakaloloa ‘o e ngaahi keipolo, ha me’a fakakofu ‘akau kuo ngaohi mei he papa kuo ‘osi faito’o ‘o ‘ata mei he tunga mo e popo (shakes) pea faito’o hono ngaahi tafa’aki kotoa ‘e ha ki tu’a he taimi ‘oku fokotu’u ai pea kuo pau ke ne ma’u ha lahi mo ha fotunga fe’unga.

‘E lava eni kapau:

(a) Ko e fakakofu ‘akau ‘e ‘ikai fakafou atu ‘i ha holisi fakakonga pe fakama’u ofi ‘i lalo ha paipa vai pe ‘e lave ki ha paipa vai mafana.

(b) ‘E ngaue’aki pe ‘a e fakakofu ‘akau ‘i ha ngaahi feitu’u ‘oku matu’u tuku kehe ‘i he feitu’u ‘oku fa’a fakatupu ai ha maosia fakataimi hange ko e ngaahi loki kaukau mo e ngaahi fale fo, ‘e lava ke ngaue’aki kapau

‘oku sila’i ‘a e mui’i paipa pea ngaohi ke ne matu’uaki e vai hili hono fokotu’u.

(c) ‘O ka ngaue’aki ‘a e fakakofu ‘akau ko ha teuteu pe ‘o ha me’a kuo ngaohi mei he ‘akau kuo pau ke fakafaingofua’i ha a’u ki loto ki he ngaahi keipolo ‘oku fa’o ai.

(d) Ko e fakakofu ‘akau ‘oku ngaue’aki ke ‘aa’i ‘a e ngaahi ma’u’anga

‘uhila lahi ngaue pe ngaahi keipolo ke fakahoko ki he ngaahi laine

‘eliolo, kuo pau ke fakamui fakangata ‘i loto ‘i he fale ‘i ha poloka

‘akau tu’uma’u; pea ko e ngaahi keipolo ‘oku fou atu he holisi ‘i tu’a kuo pau ke malu’i ke ‘oua ‘e hu ki ai ha viku.

(e) Kuo pau ‘e ‘ikai ngaue’aki ‘a e fakakofu ‘akau ki he ‘a ‘o ha kepolo vanisi fakakofu malu’i tupenu ‘o ta’ekofukofu pulu pe keipolo ta’emalu’i ‘aki ha kofukofu ‘alaminiume.

#### 78 Ngaahi fiema’u ke fakalahi mai ki he ngaahi keipolo ‘oku malu’i nutilolo

(1) Ko e ngaahi keipolo kuo malu’i nutilolo ‘oku ngaue’aki ki he fakama’u ‘o e uaea ‘o kehe ia mei he ngaahi keipolo ‘eliolo kuo pau ko e fa’ahinga ‘oku kofu ‘aki ‘a e pelesitiki fefeka ‘a ia ‘oku ‘i ai hono uaea faka’uhila kuo fakafefeka kopa.

(2) Tuku kehe ‘a e ngaahi keipolo ‘eliolo ko e ngaahi keipolo ‘oku malu’i nutilolo

‘o ngaue’aki ki he fakama’u uaea ‘o ‘ikai ha toe malu’i makehe, kuo pau ke fakakakano hono kongaloto ‘aki ha kofu pelesitiki fefeka ‘o ‘ikai si’i hifo ‘i he fakahinohino he Tepile 6 ‘o ‘eni, pea ko e ngaahi keipolo, kuo pau ke fokotu’u ‘o fakatatau ki he ngaahi fiema’u ‘o e ngaahi tu’utu’uni ko ‘eni, fekau’aki mo e ngaahi keipolo ‘oku kofu pelesitiki fefeka.

(3) ‘O ka ‘i ai ha fehokotaki ‘a ha keipolo malu’i nutilolo mo ha toe keipolo kehe pe, pea ko ha fakahoko ha keipolo malu’i nutilolo ki ha ngata’anga tuku kehe

‘i ha papa kamosi pe ‘i loto me’angaue, kuo pau ke ngaue ‘a e fakahoko ‘i ha puha fakahoko fe’unga pea ko e ngaahi kofukofu malu’i ‘o e keipolo, kuo pau ke ‘omai ‘i he loto puha. Kapau ‘oku ‘asi e puha fakahoko ki he ‘ea pea kuo pau ke fa’u ia mo fokotu’u ke ta’ofi e hu ‘a e viku ki he loto puha pe ki he loto keipolo.

(4) ‘I he taimi ‘oku ngaue’aki ai ‘a e keipolo malu’i nutilolo ki he keipolo

‘eliolo—

(a) Kuo pau ke tokoni’i ‘i he konga lotoloto mo hono ngaahi ngata’anga

‘aki ha me’a kofu malu’i fe’unga koe’uhi ke ‘oua ‘e maumau pe mahae

‘a e kofukofu pe malu’i ‘o e keipolo.

(b) Kuo pau ke ‘oua ‘e fai ki ai ha hoko pe ‘e fai ha fakahoko ki ha keipolo malu’i nutilolo ‘oku fu’u mafao.

(c) Ko e fakahoko ‘o e laine sevesi ‘eliolo ‘oku malu’i nutilolo ki he tefito’i laine ‘a e tokotaha ma’u ‘uhila pe fakahoko ‘o e laine ‘eliolo malu’i nutilolo ‘a e tokotaha ma’u ‘uhila ki he seketi fakauaea, kuo pau ke fai ‘i ha puha fakahoko uaea ‘i ‘olunga ‘oku fe’unga pea ko e kofukofu pe malu’i ‘o e keipolo malu’i nutilolo kuo pau ke kofu mei tu’a ‘e ha puha ke ‘oua ‘e ha ki tu’a ki he ‘ea ‘a e ngaahi uaea fakahoko

‘uhila mo e ngaahi kofu malu’i.

(5) ‘E lava ke ngaue’aki ‘a e keipolo malu’i nutilolo, kofukofu pelesitiki fefeka

‘oku taki faka’uhila ‘o fakama’u kopa ki he laine ‘eliolo hokohoko mo e ma’u’anga ‘uhila lahi pe ma’u’anga ‘uhila si’i pe seketi fakauaea ‘a ia ‘o pehe

‘e ‘ikai ke fiema’u ‘e he hoko’anga ha puha fakahoko laine ‘i ‘olunga ‘o hange ko ia ‘oku fakamatala’i ‘i he kupusi’i (4) ‘o e tu’utu’uni ko eni.

(6) ‘E ngaue’aki pe ‘a e ‘atakai faka’uhila ki tu’a ‘o ha keipolo kofu nutilolo ki he faka’uhila nutilolo pe ko ha faka’uhila kelekele.

#### 79 Ngaahi fiema’u pe fakalahi mai ki he ngaahi keipolo ofe’ingofua mo e

ngaahi uaea motu Ke fakatatau ki he ngaahi fiema’u ‘o e tu’utu’uni 62 ‘o eni, felave’i mo e ngaahi fakangatangata ‘a e mafana ‘o e ‘ea, ko e ngaahi uaea molu ki he ngaahi volota lahi hake he volota ma’ulalo taha, kuo pau ke fili’i mo ngaue’aki fakatatau ki he ngaahi fiema’u ko eni—

(a) Ko e ngaahi keipolo mo uaea ofe’ingofua kuo pau ke ngaue’aki pe ki he ngaahi hoko’anga ki he naunau iiki, naunau ngaue, ngaahi me’angaue mo e ngaahi hoko’anga ‘uhila pea kuo pau ko e fa’ahinga ‘oku fuopotopoto tuku kehe ‘o hange ko ia ‘oku tu’utu’uni ‘i he palakalafi

(b) ‘o e tu’utu’uni ko eni.

(b) Ko e ngaahi uaea molu kuo pikopiko’i (twisted) mo e ngaahi uaea molu palaleli mahanga ‘oku ‘i ai pe ‘ikai ke ‘i ai hano fakahoko kelekele faka’uhila, kuo pau ke ngaue’aki pe ki he ngaahi me’a fakama’u ‘uhila tu’uma’u mo e ngaahi maama tautau ‘i ha feitu’u ‘oku ‘asi ai ki ‘olunga ha uaea molu ‘o ala ke mamulumulu.

(c) Ko e ngaahi keipolo ofe’ingofua mo e ngaahi uaea molu ‘a ia ‘oku malava ke ‘i ai ha maumau fakaemisini pe ha maumau ‘i ha’ane pa ki ha vai, kuo pau ke malu’i’aki ha ulapa fefeka pe kofukofu pelesitiki fefeka.

(d) Ko e ngaahi uaea molu ki he ngaue ma’ama’a ‘a ia ‘oku ki’i manifi ange hono kofukofu pe kofu malu’i, kuo pau ke ngaue’aki pe ‘i ha ngaahi feitu’u ‘e ‘ikai ke ne a’usia ai ha maumau fakaemisini.

(e) ‘E ‘ikai ke ngaue’aki ha uaea molu ke fakafetongi ‘aki ha fakauaea tu’uma’u pe ‘e ‘ave ki tu’a mei he loki pe feitu’u ‘a ia na’e fakahoko ai ki he ma’u’anga ‘uhila tuku kehe ‘i he taimi ‘oku fakahu ke ngaue’aki fakataimi ‘i he me’angaue ‘e ala ‘ave holo hange ko e me’a tafi veakiume.

#### 80 Ngaahi laine ‘eliolo voiota lotoloto, ma’ulalo mo ma’ulalo ‘aupito

(1) Ko e ngaahi laine ‘eliolo ‘oku ngaue he volota lotoloto ma’ulalo pe ma’ulaio

‘aupito, kuo pau ke ne ma’u ‘a e —

(a) Ngaahi keipolo ‘oku ‘i ai hono kofukotu ‘i tu’a pe ko ha fa’ahinga kofukofu fe’unga mo ‘ene ‘asi hohoko ki he ‘ea; pe

(b) Ngaahi keipolo ‘oku ‘i ai hono kofukofu malu’i ‘o ha fa’ahinga kofukofu malu’i ‘i tu’a ‘e fe’unga ki he’ene ‘asi hohoko ki he ‘ea; pe

(c) Ngaahi keipolo kuo kofu malu’i ki he ngaue volota kakato pea fa’unga ki he’ene ‘asi hohoko ki he ‘ea; pe

(d) Ngaahi uaea faka’uhila ta’ekofukofu ‘a ia ‘e ngaue’aki pe ki ha uaea fakahoko ‘uhila kuo fakakelekele ko ha talifaki ki he ngaahi keipolo kuo fakamatala’i ‘i he palakalafi (a), (b) mo e (c) ‘o e kupusi’i ko eni.

(2) ‘I he taumu’a ‘o e tu’utu’uni ko eni ko e kupu’i lea ko e “kofu malu’i ki he ngaue volota kakato” ‘e ‘uhinga ia kuo malu’i ‘a e keipolo ‘i he founga ‘e malu ai ke ngaue’aki ‘o ka mo’ui.

(3) Ko e ngaahi uaea faka’uhila kotoa ‘o e laine ‘eliolo kotoa, kuo pau ke tavani fakataha pea ‘i he loto’i ‘elia ko ia ke fakapapau’i ko ha toe volota ‘e ‘ikai laka hake he fika kuo fakamatala’i ‘i he tu’utu’uni 53 ‘o e ngaahi tu’utu’uni ko eni.

(4) Fekau’aki mo e ngaahi tu’utu’uni ‘o e kupusi’i (3) ‘o e tu’utu’uni ko eni:

(a) Ko e ‘elia kolosi ‘i loto, mo e malohi fakaemisini ‘o ha uho’i uaea faka’uhila lotaha ‘oku ngaue ‘iate ia pe tatau ai pe pe ‘oku ta’ekofukofu, kofukofu, pe kofu malu’i, kuo pau ke ‘oua ‘e si’i hifo ia he uaea kopa faka’uhila totonu ‘a ia ‘oku ha ‘i he kupusi’i (10) ‘o e tu’utu’uni ko eni; pea

(b) Ko e malohi fakaemisini fakakatoa ‘o e ngaahi uaea faka’uhila ‘o ha keipolo mahanga pe keipolo uho lolahi ‘oku ngaue’aki ‘i ha laine

‘eliolo ‘i ha tu’unga tatau kuo pau ke ‘oua ‘e si’i hifo he malohi fakaemisini ‘o e uaea kopa faka’uhila uho lotaha totonu ‘a ia ‘oku ha he kupusi’i (10) ‘o e tu’utu’uni ko eni.

(5) Ko e uaea faka’uhila ‘eliolo kotoa pe, pe keipolo, kuo pau ke poupou fe’unga pea fakamui’aki ha ngaahi kofu malu’i fe’unga tuku kehe ko e uaea fakahoko

‘uhila fakakelekele ‘eliolo pe uaea katineli (catenary) ‘oku ne poupou’i ha keipolo ‘eliolo ‘e lava ‘o fakapipiki ki hono ngaahi poupou, ‘aki ha me’a fakama’u kalami (clamp) fe’unga.

(6) Ko e ngaahi kofukofu ‘i tu’a mo e ngaahi me’a faka’uhila kuo kofu malu’i kuo pau ke fakapipiki ki honau ngaahi kofu malu’i ‘i ha founga ‘e ‘ikai lava ke maumau pe ‘e maumau ‘a hono kofutu’a, kofukofu pe kofu malu’i pea ‘i he feitu’u ‘oku ngaue’aki ai ha uaea ha’i ke fakama’u ‘a e ngaahi me’a faka’uhila ki honau ngaahi kofumalu’i, kuo pau ke ‘i ai ha tokanga fe’unga ke fakapapau’i—

(a) Ko e uaea ha’i ‘e ‘ikai lava ke mo’ui; pe

(b) Pea ka lava ke mo’ui ‘a e uaea ha’i ‘i ha lave ki ai, pea kuo pau ke ta’ofi’aki ‘o ngaue’aki ha kofukofu malu’i lelei.

(7) Ko ha me’a ‘aione pe ukamea sila pe ngaahi me’a fakama’u ‘oku ngaue’aki he laine ‘eliolo kuo pau ke malu’i lelei mei he ‘ume’umea.

(8) Ko e potu kotoa pe, pou sima kolosi fakalava pe ha pou kehe ‘oku ngaue’aki ki hono poupou ‘o e me’a faka’uhila ‘eliolo kuo pau ke ngaohi ia mei ha naunau ‘oku tolonga pea ne ma’u ha malohi fe’unga ke matatali ‘a e ngaahi teke mei he angi ‘a e matangi, ngaahi feliliu’aki mo e kelekele ‘i he loloa ‘o hono fusi pea kuo pau ke fokotu’u ke fakafiemalie ki he Komiti.

(9) Kuo pau ke fakavahavaha fe’unga ‘a e ngaahi uaea faka’uhila lotaha mo e ngaahi keipolo uho lotaha ‘oku ‘ikai malu’i ke ngaue volota kakato ke ‘oua te nau fepa’aki ‘i ha taimi ‘e ngaofe ai pe ngaue. Ko e fua ‘o e fakavahavaha ‘i he ngaahi uaea faka’uhila ‘oku poupou kuo pau ke ‘oua ‘e si’i hifo ‘i he ngaahi fua he Tepile ko eni.

Loloa Vaha si’isi’i taha milimita

‘Ikai ke laka hake he mita ‘e 10 200 Laka hake he mita ‘e 10 kae si’i hifo he mita ‘e 30 350 Laka hake he mita ‘e 30 kae si’i hifo he mita ‘e 50 450

(10) Ko e ngaahi tu’utu’uni eni ke ngaue’aki ‘o fekau’aki mo e loloa (‘o hono fusi):

(a) Ko e loloa ‘o hono fusi ‘o e ngaahi uaea faka’uhila ‘eliolo kopa uho lotaha, ta’ekofukofu pe kofumalu’i, kuo pau ke ‘oua e laka hake he ngaahi fika ‘oku ha he Tepile ‘i lalo fekau’aki mo e fa’ahinga kalasi totonu mo e lahi ‘o e uaea faka’uhila.

Fa’ahinga ‘o e me’a faka’uhila Lahi Loloa lahi taha fusi kopa molu 7/1.04 milimita pe lahi ange mita ‘e 10 fusi kopa fefeka 7/1.04 milimita mita ‘e 20 7/1.35 milimita mita ‘e 50 7/1.70 milimita mita ‘e 50

(b) Fakatatau ki he tu’utu’uni ‘o e Kupusi’i (4) ‘o e tu’utu’utu’uni ko eni, ko e loloa ‘o hono fusi ‘o ha keipolo mahanga pe keipolo uho lolahi, ‘o kehe ia mei he keipolo ‘oku poupou’i ‘aki ‘a e uaea katinali. Catenary wire) kuo pau ke ‘oua ‘e laka hake ia he loloa ‘oku fakamatala’i ‘i he palakalafi (a) ‘o e kupusi’i ko eni ‘o tatau mo e uaea faka’uhila kopa uho lotaha.

(c) Ko e loloa taha ‘o e fusi ha keipolo poupoua ‘e ha uaea katinali (catenary wire) kuo pau ke ‘oua ‘e laka hake ia he ivi ngaue malu ‘o e uaea katinali (catenary wire).

(d) Ki ha fa’ahinga pe lahi ‘o e uaea faka’uhila mo e ngaahi keipolo ‘a ia

‘oku ‘ikai fakamatala’i ‘i he palakalafi (a), (b) mo e (c) ‘o e kupusi’i ko eni ‘e toki fai ki ai ha fakahinohino ‘e he Pule.

(11) Tuku kehe ‘o hange ko ia ‘oku ha he kupusi’i (12) mo e (13) ‘o e tu’utu’uni ko eni, ko e ngaahi uaea faka’uhila ‘eliolo kotoa ‘oku kau ki ai ‘a e uaea taki

‘oku ne fakahoko ki he seketi fakauaea, kuo pau ke fokotu’u ia ki ‘olunga ke

‘oua ‘e a’u ki ai ha taha ta’engaue’aki ha tu’unga pe ha fa’ahinga me’a kaka’anga pea ke faka’ata ki he mafana si’isi’i taha ‘o e tikili senitikuleiti ‘e 50 pea ki he ngaahi me’a fakamatala’i ‘e he Tepile hoko hake.

Faka’ata ke fua (measure) Faka’ata si’isi’i taha Ngaahi keipolo kuo kofumalu’i ki he ngaue volota kakato kehe Ha keipolo pe uaea faka’uhila Fakahangatonu ki ‘olunga mei he kelekele Ha feitu’u ‘oku kolosi ai ‘a e ngaahi uaea faka’uhila ‘o ‘ata ki he kakai mita 4.3 mita 4.3 Ha feitu’u ‘oku kolosi ai ‘a e ngaahi uaea faka’uhila ‘i ha feitu’u ta’efaka- Pule’anga ‘oku ngaue’aki ‘e ha me’alele. mita 3.7 mita 3.7

‘I ha toe feitu’u kehe

‘oku kolosi ai e ngaahi uaea faka’uhila mita 2.8 mita 2.8 Fakahangatonu ki lalo mei he ‘ato pe fakafaletolo ki ‘olunga ‘a ia ‘oku kolosi ai ‘i

‘olunga ha ngaahi uaea faka’uhila mita 2.3 mita 2.3 Fakatafa’aki mei he ‘ato ki ‘olunga ‘a ia

‘oku paasi ‘i ‘olunga ai ‘a e ngaahi uaea faka’uhila milimita 600 mita 1.2 Fakahangatonu ki lalo mei he ‘ato ‘a ia ‘oku ngata ‘a e ngaahi uaea faka’uhila mei ha fale pe toe me’a kehe milimita 150 mita 2.3

‘I he vaha’a ‘o e ngaahi uaea faka’uhila mo ha matapa sio’ata ‘e lava ‘o fakaava milimita 600 milimita 900

‘I he vaha’a ‘o e ngaahi uaea faka’uhila mo ha laine telefoni pe telekalafi milimita 300 milimita 600

‘I he vaha’a ‘o e ngaahi uaea faka’uhila mo ha ‘eliolo letio, pe televisone, me’ateke, pe uaea tu’u: Kae’oua ‘e paasi ‘a e ngaahi uaea faka’uhila ko ia he ‘eliolo me’ateke, pe uaea tu’u. milimita 600 mita 1.8

‘I he vaha’a ‘o e ngaahi uaea faka’uhila mo e poini ma’olunga taha ‘o ha uaea taufo meteli (metal) pe ha meteli (metal) pehe ‘a ia ‘e paasi ai ‘i ‘olunga ‘a e ngaahi uaea faka’uhila. milimita 600 mita 18.8

(12) Ko e ‘ata fakahangatonu ki lalo si’isi’i taha mei he ‘ato ‘a ia ‘e ngata ai ‘i

‘olunga ha keipolo kofu nutilolo ‘i ha fale pe fa’ahinga langa pehe kuo pau ke milimita ‘e 150.

(13) ‘I ha feitu’u ‘oku ngaue’aki ai e keipolo kofu nutilolo ko ha uaea taki fakahoko ki he seketi fakauaea mo ha ‘eliolo faka’uhila ‘a ia ko e faka’ata si’isi’i taha ki ‘olunga mei he kelekele ‘oku lau ki ai ‘a e kupusi’i (11) ‘o e tu’utu’uni ko eni ko e mita ‘e 2.8, ko e faka’ata si’isi’i taha ki ha lele ki

‘olunga ‘a e uaea taki fakahoko mei he kelekele kuo pau ke mita ‘e 2.6.

(14) Ko e seketi ‘eliolo takitaha ‘oku ‘ikai fakalele ko ha seketi makehe pe lele

‘iate ia pe mei ha papa kamosi’anga, kuo pau ke malu’i ‘a e konga ‘eliolo ‘o e seketi ‘aki ha fiusi ‘e ‘ikai uesia ‘e he ‘ea; pe ha ngaahi fiusi kuo fakama’u ki he konga fetuku ‘uhila ki he laine ‘eliolo.

(15) Ko ha laine ‘eliolo ‘a ia ‘oku ‘i ai ha seketi si’i, uaea 2 pe ma’u’anga ‘uhila si’i ‘e 2 pe lahi hake ‘e lava ke ‘i ai hano nutilolo ki hano tesi.

(16) Ko ha hoko’anga pe ‘i ha uaea faka’uhila ‘eliolo kuo pau ke ne ma’u ‘a e ivi malohi taha ‘o ‘ikai si’i hifo he peseti ‘e 90% ‘o e uaea faka’uhila ko ia. Kuo pau ke ‘oua ‘e fa’u ‘a e ngaahi hoko’anga pe fai ha fakahoko ki ha keipolo

‘eliolo malu’i nutilolo ‘a ia ‘oku fu’u mafao.

(17) Ko e fakahoko ‘o e ma’u’anga ‘uhila lahi kotoa pe, ma’u’anga ‘uhila si’isi’i mo e seketi si’isi’i faka’uhila ‘oku ‘ikai laka hake hono taiamita ‘i he milimita

‘e 7/1.70 (16 mm2) ki he keipolo ‘eliolo pe uaea faka’uhila, kuo pau ke fai’aki ia ha puha fakahoko laine ‘i ‘olunga.

(18) Ko e talangofua ki he ngaahi konga mahu’inga ‘o e ngaahi tu’utu’uni ko eni ‘e lau ia ko e talangofua fe’unga ki he ngaahi tu’utu’uni ko eni-

‘I ha feitu’u ‘oku fakahoko ai ‘a e laine ‘eliolo ki he fale pe langa kehe kau ai ha pou ‘oku tu’u fehangahangai mo ha fale pe langa, koe’uhi ko e pou ‘oku fakahoko ki ai ha ma’u’anga ‘uhila si’i pe seketi faka’uhila si’i, ko e ngaahi me’a faka’uhila pe ‘oku ‘i ai hano kofukofu kuo fakangofua, kuo pau ke ngaue’aki ki he feisi pe ngaahi uaea faka’uhila kehe ‘oku mo’ui ‘i ha mama’o

‘oku ‘ikai si’i hifo he mita ‘e 20 mei he fetaulaki’anga ‘o e laine ki he fale, langa, pe pou pe (‘i he feitu’u ‘oku si’isi’i ai ‘a e loloa ‘o e laine he mita ‘e 20) ki he loloa kakato ‘o e laine.

#### 81 Ngaahi laine ‘eliolo volota ma’olunga mo e volota ma’olunga ‘aupito

Ko e ngaahi laine ‘eliolo ‘i he volota ma’olunga pe volota ma’olunga ‘aupito, kuo pau ke fai ki he ngaahi fiema’u ‘a e Komiti.

#### 82 Ngaahi fokotu’u ‘uhila fakataimi

(1) ‘O ka ‘ikai ke laka hake he mahina ‘e 3 ha taimi ne faka’amu ke fai ai ha ngaue ki hano fokotu’u, ‘e lava ke ngaue’aki ‘a e ngaahi fiema’u ko ‘eni ‘o

‘ikai ko e ngaahi tu’utu’uni kehe ‘o e ngaahi tu’utu’uni ko eni.

Kapau ‘e fiema’u ke hoko atu ha ngaue’anga fokotu’u ‘uhila fakataimi ‘o laka ia he mahina ‘e 3 na’e fakakaukau’i ki ai, kuo pau ke sivi’i faka’aufuli pea fakalelei’i ‘a e ngaahi maumau ‘i ha ngaahi taimi fakamahina ‘e 3 tuku kehe kapau ‘e ‘i ai ha taimi nounou ange ‘e tuku mai ‘e he ngofua fakauaea ‘oku ha he tu’utu’uni 13 ‘o eni.

(2) Ko e ngaahi fokotu’u’anga ‘uhila fakataimi kotoa pe kuo pau ke malu’i mei he fetafeaki ‘oku hulu tu’a pea ke pule’i lelei ‘e ha me’akamosi ‘oku tu’u’anga lelei pe ko ha fa’ahinga founga pe ‘e lava ke motuhi ai ‘a e uaea faka’uhila kotoa pe ‘oku mo’ui ‘o ne fakahoko ‘a e ‘uhila.

(3) Kapau ‘oku taki ‘a e fokotu’u’anga ‘uhila fakataimi mei he fokotu’u’anga

‘uhila tu’uma’u kuo pau ke fe’unga ‘a e fakafuofua fetafeaki ‘a e fokotu’u’anga ‘uhila tu’uma’u ki he uta fakakatoa te ne fuesia.

(4) Ko e fokotu’u’anga ‘uhila fakataimi kotoa pe kuo pau ke ‘i he mafai ‘o ha tokotaha ‘a ia te ne tali ke ne fua ‘a e ngaahi me’a kotoa ma’a e tokotaha ma’u

‘uhila, ki hono fokotu’u mo hono ngaue’aki. Ko e hingoa mo e feitu’u ngaue

‘o e toko taha ko ia kuo pau ke fakaha mahino ofi ki he me’akamosi lahi pe motuhi’anga ‘o e seketi.

(5) Ko e ngaahi keipolo kotoa pe ‘i ha fokotu’u’anga ‘uhila fakataimi kuo pau ke kofu’aki ha ulapa fefeka pe pelesitiki fefeka pe ‘e fakafefeka sitila (sila) pe malu’i nutilolo pe ko ha ngaahi keipolo kofukofu kopa mo kofumalu’i minulolo (pulu). ‘E ‘ikai ke ngaue’aki ha ngaahi keipolo kofukofu

‘alaminiume, tuku kehe kapau ‘oku fakafefeka’i. Kapau ‘oku ngaue’aki ha paipa fakauaea sila kuo pau ke fai e fokotu’u ‘uhila ‘o fakatatau ki he tu’utu’uni 69 mo e 70 ‘o eni. Kuo pau ke tauhi ‘i he tu’unga lelei ‘a e kofumalu’i ‘o e ngaahi keipolo.

(6) Ko e uaea molu ‘i ha fokotu’u’anga ‘uhila fakataimi kuo pau ke fakatatau ki he ngaahi tu’utu’uni fekau’aki mo ia pea ke ngaue’aki pe ‘o ka fu’u fiema’u.

‘I he feitu’u ‘oku lava ai ke ne a’usia ha maumau fakaemisini kuo pau ke kofukofu ulapa fefeka pe pelesitiki fefeka.

(7) Ko ha fokotu’u’anga ‘uhila fakataimi kuo pau ke sivi’i pea toki ngaue’aki pea kuo pau ke fakatatau ki he malu’i kofumalu’i totonu ‘o hono anga mo fakahoko uaea kelekele ki he ngaahi tu’utu’uni ‘o e Konga IX ‘o ‘eni ‘a ia

‘oku felave’i mo hono sivi’i mo vakai’i ‘a e ngaahi fokotu’u’anga ‘uhila.

#### 83 Ngaahi uaea mo e ngaahi keipolo fakamafana

(1) Ko e ngaahi me’a faka’uhila ta’ekofukofu ‘oku ngaue’aki ki he fakamafana kelekele mo e fakamafana ‘ata hange ko e fakamafana faliki, kuo pau ke taki mei he me’atakai si’isi’i ‘i he talanisifooma taki loua. Kuo pau ke fakauaea kelekele ‘a e me’atakai si’isi’i ‘i he talanisifooma pea ko e volota lahi taha ‘o e seketi si’isi’i, kuo pau ke ‘oua ‘e laka hake he volota ‘e 32. Ko e ngaahi keipolo pe uaea molu ‘oku ne fakahoko ‘a e pasipa ‘o e ngaahi uaea faka’uhila ta’ekofukofu ki he ngata’anga si’isi’i ‘o e ngaahi talanisifooma kuo pau ke malu’i mo kofumalu’i fe’unga.

(2) Kapau ‘oku ma’u ivi ‘a e ngaahi keipolo fakamafana mei he volota ‘o e ma’u’anga ‘uhila lahi pea kuo pau ke kofumalu’i fe’unga kinautolu mo malu’i mei ha maumau fakaemisini.

(3) Kuo pau ke fe’unga ‘a e ngaahi hoko’anga ki he ngaahi uaea fakamafana mo e ngaahi keipolo pea mo e mafana ‘oku ‘amanaki ke ne ma’u.

#### 84 Hu’anga ki he fakauaea

(1) ‘O ka fokotu’u ‘a e uaea ‘i he feitu’u ‘ata fe’unga ke a’u ki ai ha taha ‘oku ngaue ki ai, kuo pau ke ‘i ai ha ngaahi founga fe’unga ke fai ha a’u ki he feitu’u ko ia.

(2) ‘O ka fai ‘a e fakauaea ‘i he feitu’u ‘ata’ata ‘e ‘ikai faingofua ha a’u ki ai ‘o hange ko ia ‘oku ha he kupusi’i (1) ‘o e tu’utu’uni ko eni, kuo pau ke ‘i ai ha hu’anga ki he ngaahi puha fakahoko.

## KONGA VI — FOKOTU’U ‘O E FANGA KI’I KONGA NAUNAU,

ME’ANGAUE FAKA’UHILA MO E ME’ANGAUE ‘UHILA

#### 85 Fakafuofua volota ‘o e me’a ngaue faka’uhila

(1) Kuo pau ke fakafuofua kotoa ‘a e ngaahi me’angaue faka’uhila ki ha volota ‘o

‘ikai si’i hifo he volota tu’uma’u ma’olunga taha (r.m.s.) ‘e ala ngaue’aki.

(2) Ko e fiusi kotoa pe mo e me’a motuhi seketi, kuo pau ke fakafuofua ki ha volota ‘o ‘ikai si’i hifo he faikehekehe ‘o e volota ma’olunga taha (r.m.s.) ‘a ia ‘e ala fakatupu ‘i ha fa’ahinga maumau.

#### 86 Fakafuofua ki he fetafeaki ha me’angaue faka’uhila

Ko e me’angaue faka’uhila kotoa pe kuo pau ke fakafuofua ki he fetafeaki ‘e ‘ikai si’i hifo he fetafeaki tu’uma’u lahi taha (r.m.s.) ‘e ala tafe mai ai pea ko e tupu lahi taha ‘i hono mafana, ‘i he fetafeaki kuo fakafuofua lolotonga ‘ene taimi ngaue tu’upau kuo pau ke ‘oua ‘e lahi hake he me’a ‘oku fe’unga mo kofumalu’i ‘oku ngaue’aki.

#### 87 Filiflli ‘o e me’angaue faka’uhila ki he tuku’anga ‘o e fa’ahinga ngaue

Ko e ngaahi me’angaue faka’uhila kotoa pe kuo pau ke fa’u ke fe’unga mo e fa’ahinga ngaue ‘oku fiema’u ke ngaue’aki ai pea ko hono fa’ahinga fokotu’u, kuo pau ke fakakaukau’i ai mo e ngaahi tukunga te ne a’usia.

#### 88 Ngaahi feitu’u nga’unga’u

‘I he ngaahi feitu’u nga’unga’u ko e ngaahi konga kotoa pe ‘o e me’angaue faka’uhila, kuo pau ko e fa’ahinga ‘oku malu mei he viku mo e efu pea ko e ngaahi hu’anga ‘o e keipolo, kuo pau .ke ‘i ai hono ngaahi me’a sivi (glands) pe fakamatolu (bushings) pe ‘o fakafaingofua ke ngaue’aki ha paipa fakauaea fakasikalu.

#### 89 Maumau fakamisini pe maumau kehe

‘E ‘ikai ke fokotu’u ha me’angaue faka’uhila tuku kehe kapau ‘oku malu’i fe’unga ‘i he feitu’u ‘e ala ‘asi ai ki he vai, lolo, kohu, pe mao pe ki ha fakatu’utamaki ‘o ha maumau fakaemisini.

#### 90 Ngaahi tukunga velangofua pe pa ngofua

Tuku kehe kapau ko ha me’angaue faka’uhila ‘oku malu ‘i loto, pea ko e me’angaue faka’uhila ‘oku fokotu’u pe ngaue’aki ‘i ha feitu’u ‘oku ‘i ai ha fakatu’utamaki ‘o ka pa, kuo pau ke muimui ki he ngaahi fiema’u ko eni:—

(a) ‘I he me’a kotoa pe ‘e ala ‘asi ai ‘a e me’angaue faka’uhila ki ha malohinga vela ‘o ha kasa pe mao kuo pau ke fa’u ia ke malu mei he vela; pe ‘e ‘i ai ha fokotu’utu’u ki hano faka’ea pe fakama’u (pressurisation) ‘i loto ‘a e me’angaue ke ne malu’i pau ‘a e hu mai ‘a e kasa pe mao pehe.

(b) ‘I he feitu’u fakatu’utamaki koe’uhi ko e ‘i ai ha efu velangofua pe efu

‘oku ne ma’u ha ivi faka’uhila, kuo pau ko e me’angaue faka’uhila kuo fa’u ia ‘i ha tukunga fe’unga mo hono malu’i ‘i tu’a ‘a e efu.

#### 91 Maumau tupu mei he fu’u mafana

Ko e konga me’angaue kotoa pe kau ki ai ‘a e lesisita (resistor) ‘initakita (inductor) kepesita (capacitor) talanisfooma (transformer) pe letifaea (rectifier) kuo pau ke nau a’usia ‘a e ngaahi fiema’u ko eni:—

(a) Ko e me’angaue ‘oku fokotu’u tu’uma’u pea ne ngaue’aki ‘o laka hake he uati ‘e 60 kuo pau ke fakamokomoko fe’unga pea ka ‘ikai ke malu’i

‘i loto ‘i ha ‘atakai kuo fa’u ke ‘oua ‘e velangofua, kuo pau ke fokotu’u ki ‘olunga ke ‘oua ‘e ofi ki ai ha ‘akau (tuku kehe ‘a e ‘akau fefeka) pe fa’ahinga naunau velangofua ‘i ha milimita ‘e 150 ‘i ha fa’ahinga tafa’aki pe mei he me’angaue.

(b) Kapau ‘oku ngalingali ke a’u ‘a e fua mafana, ‘o ha konga ‘o e puha malu’i ‘o e me’angaue’aki kuo fokotu’u tu’uma’u, ke laka ‘i he tikili senitikuleiti ‘e 80, kuo pau ke fokotu’u pea tokanga’i e puha malu’i ‘i he founga ‘e ta’ofi ai ha hoko ‘o ha fakatu’utamaki ‘i loto.

(c) Ko e misini takai ‘uhila kotoa pe ‘oku fokotu’u ‘i ha feitu’u ‘a ia ko e

‘ea ‘i tu’a ‘oku laka ia he ngata’anga ‘o e mafana ‘e ala ngaue’aki ki he

‘ea fakamokomoko ‘i he tu’unga totonu kuo pau ke fa’u ia ‘i ha fa’unga makehe pe fa’ahinga ‘oku holoki hono malohi pe (‘i he founga ‘e taha) ko e fa’ahinga ‘o e paipa fakamokomoko, fa’ahinga te ne fakahu mai ha

‘ea pe ko e fa’ahinga te ne fakatupu ha ‘ea, ‘o fakahoko ia ki he ngaahi keli kuo fakaava ki ha ma’u’anga ‘ea mokomoko.

(d) Ko ha maama ‘a ia ‘oku ofi pe ‘e ala a’u ki he naunau velangofua, kuo pau ke ‘aa’i pe malu’i ‘aki ha pulou malohi pe ha naunau malu’i ‘oku

‘ikai velangofua. ‘E ‘ikai ngofua ke ngaue’aki ha seluleiti (celluloid) ofi ki ha maama pe ha me’a ‘e ala mafana.

(e) Kapau ‘e ngaue’aki ha me’angaue ‘oku fakafonu lolo pea ‘oku a’u hono lahi ‘o lahi hake ‘i he lita ‘e 100, kuo pau ke ‘i ai ha ngaahi founga ke ta’ofi’aki ‘a e a’u ‘a e lolo ki ha toe konga kehe ‘o e fale.

#### 92 Ngaahi hu’anga me’angaue faka’uhila mei he ‘aofi (ceiling roses)

(1) Tuku kehe kapau ‘e fakangofua makehe ki hono ngaue’aki, ‘e ‘ikai ke ngaue’aki ha hu’anga me’angaue faka’uhila mei he ‘aofi ‘i ha seketi ‘a ia ‘oku fa’a ngaue’aki ha volota laka hake he volota’e 250.

(2) Tuku kehe kapau ‘oku fa’u ‘a e hu’anga me’angaue faka’uhila mei he ‘aofi ki ha ngaahi me’atautau lolahi, ‘e ‘ikai lahi hake he uaea molu ‘e 2 ‘e (ceiling hoko ki he hu’anga me’angaue faka’uhila mei he ‘aofi ‘e taha.

#### 93 Ngaahi tu’unga maama

(1) Ko e ngaahi tu’u’anga maama ‘e ngaue’aki ki he ngaahi maama filameni (filament) manifi, kuo pau ke ngaue ma’u ‘aki pe ‘a e seketi volota me’ulalo pe volota ma’ulalo ‘aupito.

(2) ‘I hono ngaue’aki ‘a e tu’u’anga maama peioneti fakahoko ‘i loto pe ko e fa’ahinga ‘oku sikalu’i faka—’Etisoni ko e konga ‘oku lave ki tu’a pe lave ki he sikalu, kuo pau ke fakahoko ki he uaea faka’uhila fakakelekele pe nutilolo.

(3) Tuku kehe kapau ‘oku ‘i ai ha malu’i fiusi makehe pe kofu ‘a e ngaahi tu’u’anga mo honau uaea ‘i ha metale fakakelekele pe naunau kofumalu’i ‘o

‘ikai velangofua, ‘e ‘ikai ke fakahoko ‘a e ngaahi tu’u’anga maama ki ha ngaahi seketi ‘oku laka hake ‘a e lahi ‘o e malu’i fetafeaki ‘i he ngaahi fika

‘oku fokotu’u he Tepile ko eni: —

Malu’i ‘o e fetafeaki hulu atu ki he ngaahi tu’u’anga maama Fa’ahinga tu’u’anga maama Fakafuofua lahi taha ki he Fiusi pe motuhi’anga seketi si’i- si’i ‘oku ne malu’i

‘a e seketi (‘Amipia) Fa’ahinga Peioneti iiki (B. 15) 5 Fa’ahinga sikalu ‘Etisoni iiki (E. 14) 4) 5 Fa’ahinga peioneti (B.22) 15 Fa’ahinga sikalu ‘Etisoni (E. 27) (E.27) 15 Fa ahinga Pine-ua 15

(4) Ko e ngaahi tu’u’anga maama ‘oku fokotu’u ‘i ha ‘api kuo pau ke ‘oua ‘e fakapipiki ki he holisi ‘oku si’i hifo hono ma’olunga mei he faliki he mita ‘e 1.2 tuku kehe kapau ‘oku malu’i fe’unga ke ta’ofi ha a’u ki ai ‘a ha taha ki he ngaahi konga ‘o e tu’u’anga maama.

#### 94 Ngaahi me’a fakahoko ‘uhila

(1) Kapau ‘oku poupou’aki ‘a e me’a fakahoko ‘uhila ha uaea molu ‘e taha pe lahi ange ko e mamafa lahi taha ‘e lava a’u ki ai ko ha taha pe ‘o e ongo uaea molu ‘a ia ‘oku ha ‘i lalo-

(a) 24/0.2 mm (0.75 mm2) Kilokalami ‘e 3;

(b) 32/0.20mm (1.0 mm2) Kilokalami ‘e 5.

(2) Kuo pau ke tokanga’i ‘aupito ‘a e huka pe kilipa ‘oku ne fakama’u ‘a e uaea molu ke ‘oua te na maumau’i ‘a e kofukofu malu’i.

(3) ‘O ka fiema’u ke fakahu ha uaea molu mei ha fakama’u’anga uaea tautau ‘i ha

‘ato ki ha soketi palaki pe ha me’a fakahoko kehe, kuo pau ko e uaea molu mei he fa’ahinga ‘oku kofukofu ulapa fefeka pe ko e fa’ahinga kofukofu PVC pea ko e founga hono fokotu’u te ne ta’ofi ‘aupito ha fakatu’utamaki ‘o ha maumau fakaemisini.

(4) Ko e ngaahi hoko’anga maama tautau kotoa ‘oku lahi hake hono mamafa he Kilokalami ‘e 5 kuo pau ke hoko’aki ha seini metale, pamu pe tiupi malohi fe’unga, pe ko ha ngaahi uaea molu lahi ‘a ia ko e mamafa ‘o ha uaea pe ‘e taha ‘e ‘ikai lahi hake he kupusi’i (1) ‘o e tu’utu’uni ko eni.

(5) Ko e ngaahi hoko’anga maama kotoa pe ‘o e fa’ahinga ‘oku ha’i ki he holisi (wall-bracket) kuo pau ke fokotu’u ‘o fakama’u ke ma’u ‘aupito.

(6) Ko e ngaahi fakahoko ‘uhila takitaha, kuo pau ke fa’u pe fokotu’u ke ‘oua ‘e kau kovi ki hono ngaahi ‘atakai ‘a e mafana ‘e ma’u ‘e he hoko’anga maama

‘i he’ene ngaue’anga maheni.

#### 95 Ngaahi me’a liliu ‘o e tu’unga maama

(1) ‘E ‘ikai ngaue’aki ha me’aliliu tu’u’anga maama ke taki ha me’angaue ‘uhila

‘oku ngaue’aki ha ‘amipia lahi hake he 1.25 ki he ngaahi me’aliliu tapuni peioneti pea ‘amipia ‘e 2.6 ki he me’aliliu fa’ahinga sikalu ‘Etisoni (Edison- type) Pea ‘e tatau ai pe ‘i he feitu’u ‘oku fiema’u ai ha fakauaea kelekele.

(2) ‘E ‘ikai ngaue’aki ‘a e me’aliliu tu’u’anga maama tapuni peioneti ke taki ha tu’u’anga maama fa’ashinga sikalu ‘Etisoni (Edison-type) pe peioneti ha’i ‘i loto pe ha seketi uaea taki ‘oku ‘i ai hano fakangata kuo fakakelekele pea ngaahi hokoanga.

#### 96 Ngaahi palaki, soketi palaki mo e soketi uaea taki

(1) ‘O ka fokotu’u ha soketi palaki ‘i ha funga me’a ‘o fakatokoto kuo pau ke ‘i ai ha ngaahi founga ke fakapapau’i ‘e lava ke fakama’a ‘a e funga me’a ko ia ‘o

‘ikai ha fakatu’utamaki pe maumau ‘e hoko ki he kofumalu’i e tu’u’anga

‘uhila.

(2) ‘O ka fiema’u ‘a e fakaa uaea kelekele ‘o e me’angaue ke fakatatau ki he ngaahi tu’utu’uni ‘o e ngaahi fiema’u ‘o e ngaahi tu’utu’uni ko eni, ko e soketi palaki kotoa pe mo e soketi uaea taki, kuo pau ke fakanaunau’aki ha me’a fakahoko fakaa’u ki he ngaahi ‘uhinga ‘o e fakakelekele pea kuo pau ke fakauaea kelekele ‘a e me’a fakahoko fakaa’u ko ia.

(3) ‘I he ngaahi soketi palaki ‘o e fa’ahinga pine ua ‘oku ‘ikai lava ‘o toe fakafoki mo e ngaahi soketi uaea taki ko e nutilolo pe uaea faka’uhila kuo fakauaea kelekele, kuo pau ke fakahoko ki he

(a) Ki’i ava si’i he laine fakamaukupu; pe

(b) Konga fakahoko fakaa’u lahi ‘a ia ‘oku lalahi kehekehe ai ‘a e ongo pine; pe

(c) Konga fakaa’u fuopotopoto ‘a ia ‘oku fuo kehekehe ai ‘a e ongo pine;

(4) ‘I he pine ua mo e ngaahi soketi palaki kelekele ‘oku ‘ikai lava ‘o toe fakafoki; mo e ngaahi soketi uaea taki

(a) Ko e uaea faka’uhila fakahoko kelekele kuo pau ke fakahoko ki he

(i) Ki’i ava si’i he laine fakamaukupu; pe

(ii) Konga fakaa’u ki he pine loloa ange mo lahi ange ‘o e palaki tatau ‘a ia ko hono ongo pine ‘oku fuopotopoto; pe

(iii) Konga ki tu’a ‘a ia ko hono palaki ‘oku ‘i ai hono pine ‘e ua mo hono konga metale (b) Ngaahi hoko’anga ‘o e ngaahi soketi ‘o fakatatau ki he palakalafi (a)(i) mo e (ii) ‘o e kupusi’i ko eni kuo pau ko e uaea faka’uhila fakahoko kelekele, uaea faka’uhila ‘oku mo’ui, uaea faka’uhila nutilolo (pe me’a kehe) ‘i he hokohoko ko ia ‘o takai fakato’omata’u ki he takai ‘a e uasi ‘i hono mata.

(5) ‘E ngaue’aki pe ‘a e ngaahi palaki ‘oku lava ‘o toe fakafoki, ngaahi soketi palaki mo e ngaahi soketi uaea taki ‘i ha feitu’u ‘e ‘ikai ke hoko hono fulihi ‘o e ngaahi tu’unga ‘i he me’angaue kuo fakahoko ke ne fakatupu ha fakatu’utamaki faka’uhila pe ‘i ha feitu’u ‘oku ‘ikai kau he ngaahi me’angaue ha ngaahi me’a fakamo’ui ‘oku pou taha pe.

(6) ‘E ‘ikai fokotu’u ha soketi palaki ‘i ha loki kaukau tuku kehe ka ‘i ai ha founga ke ngaue’aki ai ‘a e me’a tele ‘uhila momoa pe ‘aki hono fokotu’u ha

‘iuniti fakalele tele ‘uhila ‘o fakatatau ki he fakahinohino ‘a e Pule.

Ko e ngata’anga fakakelekele ‘o e ‘iuniti fakalele tele ‘uhila; kuo pau ke fakauaea kelekele fakatatau ki he tu’utu’uni 148 ‘o eni, pe ‘i he tafa’aki ‘e taha ‘e lava ke malu’i’aki hano fokotu’u ha me’amotuhi seketi ngaue volota ki ha fakauaea kelekele kuo mama ‘o fakatatau ki he tu’utu’uni 155 ‘o eni, pea ko e seketi si’i ‘oku ne fakalele ‘a e me’atele, kuo pau ke fakamavahe’i fakatou’osi mei he me’angaue ‘uhila lahi pea mo e fakauaea kelekele.

(7) Ko e ngaahi palaki, soketi palaki mo e soketi uaea taki ‘oku fakalele he ngaahi fetafeaki malohi kehekehe, pe ‘oku nau ngaue ‘i ha volota kehekehe ‘i ha tu’unga ‘uhila, kuo pau ‘e ‘ikai lava ke na fefetongi’aki.

(8) ‘Oku tapu ke fakahoko ha toe me’a faka’uhila kehe mei he feisi faka’uhila ki he feisi ‘o fakamui’aki ‘o ha palaki soketi palaki pe soketi uaea taki kuo ngaohi ki he ngaahi feisi kehekehe ‘o e faka’uhila.

(9) ‘I ha tu’u’anga ‘uhila, ko e ngaahi hoko’anga ‘o e ngaahi soketi palaki ‘i he ngaahi feisi kehekehe mo e ngaahi soketi uaea taki, kuo pau ke nau ma’u ha tu’unga tatau katoa ‘i he tu’u’anga.

#### 97 Ngaahi kamosi mo e ngaahi me’a motuhi seketi

(1) ‘E ‘ikai ngaue’aki ha me’akamosi tautau pe me’akamosi ‘oku fakahoko ki ha uaea molu

(a) Ki ha loki kaukau, fale malolo, falefo; pe

(b) ‘I ha fa’ahinga feitu’u ko e tokotaha ‘oku ngaue ki ai ‘e -malava ‘i he seketi. anga maheni ke ne lave he taimi tatau ki ha fakakelekele pe metale fakauaea kelekele;

‘E ‘ikai tapui ‘i he palakalafi ko eni ‘a hono ngaue’aki ha me’akamosi tautau ki he me’ahiki mamafa (crane) me’afusi ki ‘olunga pe misini kehe, kapau ko e me’akamosi tautau kuo ne ma’u ha tukunga mo ha fa’unga taau pea ‘oku fokotu’u ke ne ‘oange ha malu’i ma’olunga taha ki he ngaue.

(2) Ko e me’a motuhi seketi kotoa pe kiio pau ko e fa’ahinga ‘oku kau.

(3) Kuo pau ke fokotu’u ‘a e me’amotuhi seketi kotoa pe ke ne fakaava ‘a e seketi

‘o ka tatau ‘a e tafe ‘a e fetafeaki mo e liunga ua ‘o e malohi ‘o e keipolo si’isi’i taha pe me’a faka’uhila ‘oku fokotu’u ke ne malu’i: ‘E ‘ikai ke kau ‘i he tu’utu’uni ko eni ha seketi moto, kuo fokotu’u fakatatau ki he tu’utu’uni

#### 104 ‘o eni, ‘o felave’i mo ha ngaahi moto mo e pule’i, ‘o e moto.

98 Ngaahi fiusi

‘E ‘ikai fokotu’u ha fiusi ‘i ha hu’anga me’angaue faka’uhila mei he ‘aofi pe ‘i ha soketi palaki pe ‘i ha tu’u’anga maama. 99 Ngaahi me’angaue ‘uhila ‘oku lava ‘o ‘ave holo

(1) Ko e ngaahi me’angaue ‘uhila ‘e lava ‘o ‘ave holo, kuo pau ke fakahoko ki he fakauaea tu’uma’u ‘aki ha ngaahi palaki mo e ngaahi soketi palaki pe ngaahisoketi palaki ‘oku nau ma’u he malohi fe’unga. holo.

(2) ‘O ka ngaue’aki ha me’angaue ‘uhila ‘e lava ‘o ‘ave holo, ko e volota ‘i he vaha’a ha poini ‘e 2 ‘i he loki ‘e taha pe holisi vahevahe ‘e lava pe ke laka hake he volota ‘e 250 kapau

(a) Kuo fakauaea kelekele ‘a e feleimi metale mo e ngaahi kofukofu ‘o e me’angaue ‘uhila ko ia; pe

(b) Ko e ngaahi me’angaue ‘uhila ko e fa’ahinga kuo kofumalu’i kakato pe kofumalu’i loua, pe ‘oku faka’uhila mei ha feitu’u mavahe mei he kelekele.

(3) Ko e me’angaue ‘uhila ‘e ala ‘ave holo kotoa pe ‘oku ‘ikai ke ngaue’aki ki ai

‘a e ngaahi tu’utu’uni ‘o e tu’utu’uni 103, ‘a ia ‘oku felave’i mo e ngaahi fiema’u makehe ki he ngaahi me’angaue ‘uhila mo e me’angaue faka’uhila ki he faito’o mo e ngaahi nifo, kuo pau ke ngaue’aki ki ai pe ngaue’aki ia ‘o fakatatau ki ha fa’ahinga tokanga malu’i kuo faka’ata ‘e he palakalafi (4) ‘o e tu’utu’uni ko eni, felave’i mo hono fiema’u ‘o fakatatau ki he kupusi’i (5) ‘o e tu’utu’uni ko eni, kuo pehe ai ‘oku fe’unga ki he tukunga ‘e ngaue’aki ai ia pea ki he taimi ko ia ke ngaue’aki.

(4) Ko e ngaahi fa’ahinga tokanga malu’i ki he me’angaue ‘uhila ‘oku lava ‘o

‘ave holo kuo faka’ata ke ngaue’aki ki he ngaahi taumu’a ‘o e tu’utu’uni ko eni—

(a) ‘I he tukunga ‘o e me’angaue ‘uhila ‘oku ala ‘ave holo, ‘oku ‘i ha fa’ahinga ‘oku kofumalu’i kakato.

(b) Fakakelekele fakahangatonu ‘aki hono ngaue’aki ‘o e uaea taki fakakelekele ‘i ha keipolo ofe’ingofua pe uaea molu ‘o ‘ikai ke kofu metale felavai

(c) Fakakelekele fakahangatonu ‘aki hano ngaue’aki ‘a e uaea taki fakakelekele ‘i ha keipolo ofe’ingofua pe uaea molu kuo kofu’aki ha kofukofu metale felavai ‘o fokotu’u fakatatau ki he ngaahi tu’utu’uni ‘o e tu’utu’uni 154 ‘o eni, ‘o fekau’aki mo e ngaahi fakahoko ‘o e uaea taki fakakelekele pea fakama’u mo ha ngaahi kongokonga naunau fe’unga.

(d) Fakakofu malu loua fakatatau ki ha tu’unga kuo fakangofua

(e) Taki mei ha feitu’u kuo fakamavahe’i mei he kelekele pea ‘i ai hono volota ‘i he vaha’a ‘o e ngaahi uaea faka’uhila ‘oku ‘ikai laka hake he volota ‘e 250.

(f) Taki mei ha feitu’u kuo fakahoko ki he kelekele ‘i ha founga ‘a ia ko e volota ki he kelekele ‘e ‘ikai laka hake he volota ‘e 55.

(g) Taki mei ha seketi fakakelekele kuo pule’i mo fokotu’utu’u ke ne motuhi ‘a hono taki ‘iate ia pe, pea ‘i he ngaue ‘a e me’a faka’uhila fakahoko kelekele ki he me’angaue ‘uhila ‘oku ala ‘ave holo ‘o motu ai pe ‘a e fakahomoki;

(h) Taki ‘i ha volota ma’ulalo ‘aupito.

(5) Ko e fa’ahinga ‘o e tokanga malu’i kuo faka’ata ke ngaue’aki pe ngaue ki ai ha me’angaue ‘uhila ‘oku ala ‘ave holo ‘i he ngaahi tukunga ‘o hono ngaue’aki ia ki he taimi ko ia ‘e ngaue’aki ai, kuo pau ke ‘i he ngaahi me’a

‘oku fakamatala’i totonu ‘e he Tepile ko eni ke fe’unga mo e ngaahi tukunga ko ia.

Ngaahi tukunga hono ngaue’aki ‘o e me’angaue ‘uhila ‘oku ala ‘ave holo ko eni Fa’ahinga tokanga malu’i fe’unga ‘oku fakamatala’i tonu pe ‘i he kupusi’i (4) ‘o e lao

(a) ‘I ha fa’hinga feitu’u matu’u ‘i fale pe ‘oku ‘ata kakato mei he kelekele pe metale fakakelekele pe ‘oku ‘i ai ha kelekele pe metale fakakelekele kae ‘ikai ‘ i he feitu’u ‘oku ‘asi ai ki ‘olunga ha metale fakakelekele kuo fai ki ai ha ngaue.

Ha fa’ahinga pe.

(b) ‘I he fa’ahinga feitu’u matu’u ‘i fale

‘a ia ‘oku ‘asi ai ki ‘olunga ha metale fakakelekele kuo fai ki ai ha ngaue.

Ha’a fa’ahinga pe ‘o ia ‘oku fakamatala’i ‘i he palakalafi

(c) ki he (h)

(c) ‘I he fa’ahinga feitu’u ‘i tu’a pe ‘i ha feitu’u ‘oku viku pe nga’unga’u ‘i ha fale pe langa kehe ‘oku lolotonga fa’u, pe ‘i ha fale ngaue’anga ‘oku fai ia ha ngaue fakaviku, pe

‘i ha fa’ahinga tukunga kehe ‘i he loto fale

‘oku viku pe nga’unga’u.

Ha fa’ahinga pe ‘a ia ‘oku fakamatala’i ‘i he palakalafi

(d) ki he (h)

(6) Ko e talanisifooma fakamavahe kotoa ‘oku lava ‘o ‘ave holo, kuo pau ke fokotu’u ia ‘o hoko atu ki hono poini ‘oku taki mei ai, tuku kehe kapau ko e talanisifooma mo e keipolo ofe’ingofua pe uaea molu ‘oku ngaue’aki kuo fakahoko ki hono takai’anga lahi pe ngaue’aki fakataha mo ha tokanga malu’i fakatatau ki he tu’utu’uni ko eni ‘o hange pe ha me’angaue ‘uhila ‘oku ala

‘ave holo.

(7) ‘O ka fakahoko ‘a e me’angaue ‘uhila ‘oku ala ‘ave holo lahi hake he taha ki he takainga si’isi’i lotaha ‘o ha talanisifooma mavahe, kuo pau ke ha’i fakataha ‘a e ngaahi metale ‘asi ki tu’a ‘o e me’angaue ‘uhila, kae’oua ‘e fakaua’aea kelekele.

(8) ‘E ‘ikai ngaue’aki ha me’angaue ‘uhila faka’api ‘oku ala ‘ave holo ‘i ha volota ‘oku anga maheni ‘aki ‘o laka hake he volota ‘e 250 ki he kelekele.

(9) ‘E ‘ikai ngaue’aki ‘i he loki kaukau ha me’angaue ‘uhila ‘oku ala ‘ave holo ‘o kehe mei ha metale ‘oku fakahoko ki ha ‘iuniti taki me’atele ‘uhila ‘o fokotu’u fakatatau ki he tu’utu’uni 96 (6) ‘o ia. 100 Ngaahi me’angaue ‘uhila ‘e lava ‘o ngaue holo fakakonga pe

(1) Fakatatau ki he ngaahi tu’utu’uni ‘o e palakalafi (2) ‘o e tu’utu’uni ko eni ko e me’angaue ‘uhila kotoa ‘e lava ‘o ngaue holo fakakonga, kuo pau ke ‘i ai pe

‘e ngaue’aki fakataha mo ha tokanga malu’i fe’unga ki he taumu’a fakakonga

‘o hono fakapapau’i ‘a e malu hono ngaue’aki ‘o e ngaahi me’angaue ‘uhila ‘i he ngaahi tukunga ‘o hono ngaue’aki.

(2) Ko e ngaahi ngaohi’anga hu’akau fatu (curd) kotoa pe, pe me’angaue ‘uhila pehe ‘i he falengaue me’akai mei he hu’akau, mo e me’aheu sima kotoa mo e me’alulu (vibrator) sima ‘oku fakahoko ki ha fakauaea tu’uma’u ‘aki ha uaea molu pe keipolo ofe’ingofua mo e palaki pe, me’aliliu kuo pau ke ‘i ai pe ‘e ngaue’aki fakataha mo e fa’ahinga tokanga malu’i ‘o e fa’ahinga ‘oku fakamatala’i ‘i he tu’utu’uni 99(4) ‘o eni, pea fakamatala’i pau ‘i he palakalafi

(5) ‘o e tu’utu’uni ko ia ‘a ia ‘oku fe’unga ki he ngaahi tukunga ‘o hono ngaue’aki ‘i he taimi ‘oku ngaue’aki ai.

(3) ‘E ‘ikai ngaue’aki ‘i ha loki kaukau ha me’angaue ‘uhila ‘e ala ngaue holo fakakonga pe ‘oku fakahoko ki he fakauaea tu’uma’u ‘aki ha palaki pe me’aliliu. 101 Pule’i ‘o e ngaahi me’angaue ‘uhila

(1) Ko e me’angaue ‘uhila kotoa pe, tuku kehe ha uasi pe ha talanisifooma fafangu ‘oku fanga mei ha seketi si’isi’i makehe, ‘a ia ‘oku ‘ikai taki mei ha soketi palaki ofi kuo pau ke pule’i’aki ha me’akamosi pule’i ‘e ha taha, me’akamosi fiusi pe me’akamosi lomi ‘a ia kuo fokotu’u pe faingofua ‘a e a’u ki ai ‘i hono ngaue maheni ‘aki pea toe tanaki atu pe ki he me’angaue ‘oku pule’i pe ‘iate ia, pea fokotu’utu’u ke ne fakamavahe’i ‘a e me’angaue ‘uhila mei he ma’u’anga ‘uhila.

(2) Kapau ko e me’akamosi (pule’i ‘e ha taha) me’akamosi fiusi pe me’akamosi lomi, ‘oku lau ki ai e palakalafi (1) ‘o e tu’utu’uni ko eni, ‘oku mavahe mei he me’angaue ‘uhila, kuo pau ke toe fokotu’u ha founga fakamavahe ‘e taha ‘o ofi ki he me’angaue ‘uhila, pea ka hala is kuo pau ke ‘i ai ha founga ke loka’i lelei ai ‘a e me’a fakamavahe ‘i he feitu’u ‘oku ‘i ai. 102 Ngaahi me’angaue ‘uhila lei he fakamafana mo e feime’akai

(1) Ko e sipi fakamafana ‘uhila kotoa pe ke ngaue’aki ‘i ‘api, kuo ngaohi ke fakatau atu pe ‘oatu ke fakatau ‘o ka ‘ikai ngaue’aki, kuo pau ke taau mo e ngaahi fiema’u ‘a ia ‘e fakangofua mai mei he taimi ki he taimi. Ko e ngaohi

‘o e maumau ‘o e sipi fakamafana ‘uhila kotoa pe ke ngaue’aki ‘i ‘api, kuo pau ke fai ia fakatatau ki he ngaahi fakahinohino mei he Komiti mei he taimi ki he taimi.

(2) Ko ha me’angaue fakamafana ‘uhila pe kuo fokotu’u ‘i ha loki kaukau tuku kehe kapau ko ha fa’ahinga kuo ‘i ai hono ‘elemeniti kofukofu kakato, kuo pau

(a) Ke tokanga’i ‘i ha founga ke ‘oua ‘e lava ‘o a’u ki he ‘elemeniti pe koe hoko ha ngaahi me’a ‘o fakahoko ‘aki ‘a e fo’ituhu ‘ahi’ahi; pea

(b) Ke fokotu’u ‘o ‘oua ‘e ma’ulalo hifo he mita ‘e 1.8 mei he faliki pea ‘i ha tu’u’anga ‘e ‘ikai ke a’u ki ai ha taha ‘o ka tu’u he topu.

(3) Ko e ngaahi peleti fakalili ‘o e me’angaue ‘uhila ngaohi kai kotoa ‘oku ngaue ha volota ‘o laka hake he volota ma’ulalo ‘aupito, kuo pau ke kofu metale.

(4) Ko e ngaahi seketi palaki kotoa pe ‘oku fokotu’u ha me’angaue ‘uhila fakamafana pe ngaohi kai, kuo pau ke ‘i ai hono malu’i makehe ki he fetafeaki ‘oku hulutu’a. 103 Ngaahi me’angaue ‘uhila ki he fakamafana vai mo e ngaahi me’a huhu’a kehe

(1) Ko e me’angaue kotoa ki he fakamafana me’a huhu’a, kuo pau ke fokotu’u mo fakahoko ia koe’uhi ko e vai ‘o ka hu atu ki loto mo hu mai mei ai ‘oku ‘i ai hono ivi fakakelekele.

(2) ‘E ‘ikai ha me’angaue ‘uhila ‘oku ‘i ai hano ‘elemeniti ‘oku mo’ui ‘o ‘i ai ha’ane felave’i hangatonu mo e vai ‘e fakahoko ki ha me’angaue ‘uhila ‘oku

‘i ai tuku kehe kapau kuo fakangofua ‘a e me’angaue ‘uhila. 104 Pule’i ‘o e ngaahi moto mo e ngaahi seketi moto

(1) Ko e moto ‘uhila kotoa pe kuo pau ke fokotu’u ki ai hano me’akamosi mo e me’atamate’i pea ke fokotu’u e me’a tamate’i ‘i ha feitu’u ‘e faingofua ke ngaue ki ai ‘a e tokotaha ‘oku ne tokanga’i ‘a e moto.

(2) Ko e moto ‘uhila kotoa pe, kuo pau ke fokotu’u ki ai ha me’a ke ne ta’ofi ha’ane toe mo’ui ‘iate ia pe hili ha’ane tu’u koe’uhi ko ha to ‘i he volota pe

‘ikai toe lava ke fakalele, ‘a ia ‘e hoko ha’ane toe mo’ui fakatu’upake ke fakatupu lavea ki he taha ngaue ‘i he lolotonga ‘o ‘ene ngaue maheni.

(3) Ko e moto ‘uhila kotoa pe kuo pau ke ‘i ai hono me’a fakamavahe ‘o fokotu’u fakalelei pea fakahoko koe’uhi ke lava ‘o tu’usi e volota kotoa mei he moto, mo e me’angaue faka’uhila ‘o kau ai mo ha me’amotuhi seketi ‘i ai ‘oku ngaue ‘iate ia pe. Kapau ‘oku mama’o ‘a e me’a fakamavahe ko eni mei he moto, kuo pau ke fokotu’u ha me’a fakamavahe ‘e taha ofi ki he moto pea ka

‘ikai pea kuo pau ke ‘i ai ha founga ke loka’i ‘a e me’a fakamavahe ko ia ‘i he feitu’u ‘oku tu’u ai.

(4) Ko e moto ‘uhila kotoa pe ‘oku ngaue’aki ha ivi ‘o laka hake he uati ‘e 750 kuo pau ke ‘i ai hono me’amalu’i ‘oku ngaue ‘iate ia pe ki he malu’i mei he uta ‘o hulutu’a ‘a ia kapau ‘oku ‘ikai ko ha konga mahu’inga ‘o e moto, kuo pau ke fokotu’u ia ke lolotonga pe ‘ene ngaue, pea ne fakahoko ‘a e me’a faka’uhila mo’ui kotoa mei he moto.

(5) Ko e moto ‘uhila fetafeaki fakavave kotoa pe ‘a ia ‘oku ne ma’u ha ivi ngaue

‘o laka hake ia he kilouati ‘e 2.2 ‘i he feitu’u kuo fiema’u ki ai ‘e he Komiti, kuo pau ke fokotu’u ki ai mo ha me’a ke ne fakangatangata ‘a e lahi ‘o e fetafeaki ‘e ma’u ‘i hono kamata mo hono fakavave’i ki he lahi ‘e fiema’u ‘e he Komiti.

(6) Ko e moto kotoa pe ‘oku ne ma’u ha ivi ngaue ‘o lahi hake he uati ‘e 100 ‘a ia

‘e ngali fiema’u ke ngaue ‘iate ia pe pea ta’engaue ki ai ha taha, kuo pau ke toe tanaki atu ki he malu’i ‘o e fetafeaki hulutu’a ‘oku fiema’u he tu’utu’uni 23 ‘o eni, hano toe fokotu’u hano me’a fakalele fetafeaki lahi pe me’a malu’i kehe pea ‘i he fa’ahinga ‘oku ngaue ‘iate ia pe pe toe ue’i nima pe.

(7) Ko e ngaahi keipolo ‘oku ne fe’aveaki ‘a e fetafeaki he kamata, fakavave’i, mo e uta ‘o e moto, kuo pau ke ne ma’u ha ivi ngaue ‘o tatau mo e fetafeaki uta kakato ‘a e moto ‘i hono (8) Ko e seketi si’i ‘oku ne fakalele ‘a e moto, kuo pau ke malu’i ‘o fakatatau mo e ngaahi fiema’u ‘a e tu’utu’uni 44

‘o eni, ‘a ia ‘e pehe ko e ivi ngaue ‘o e fetafeaki ‘a e fiusi pehe pea mo ha me’a motuhi seketi pe kuo pau ke ngaue ‘o ka a’u ‘a e seketi si’i ki ha fetafeaki lahi ‘aupito ‘oku ngaue’aki ‘o liunga 1.5 ‘i he ivi ‘o e keipolo ‘oku ngaue’aki, tuku kehe ‘i he taimi ke fakatatau ai ki he kupusi’i (4) ‘o e tu’utu’uni ko eni, ‘e fototu’u ha siteta te ne lava malu’i mei he fetafeaki lahi

‘aupito ‘i he moto mo e ngaahi keipolo ‘i he vaha’a ‘o e me’a fakamo’ui mo e moto pea ko e ivi ngaue ‘o e fiusi pe ko e fetafeaki ngaue ‘o e me’amotuhi seketi ‘e lava ke liunga ua he me’a na’e lau ki ai ‘i mu’a ‘i he kupusi’i ko eni.

#### 105 Pule’i ‘o e ngaahi talanisifooma

‘I ha feitu’u ‘oku hoko ai ha talanisifooma hiki hake ko ha konga ‘o e tu’u’anga

‘uhila ‘a e tokotaha ma’u ‘uhila, kuo pau ke ‘i ai ha founga lelei ke ne fakamavahe kakato ‘a e talanisifooma mei he me’angaue ‘uhila, tuku kehe ‘o ka ‘oku tu’u ‘a e talanisifooma ko ha konga mahu’inga ‘o e me’angaue faka’uhila ‘oku ‘i ai hono me’a fakamavahe fakatatau ki he tu’utu’uni 26 ‘o eni, ‘e ‘ikai leva ke toe fokotu’u ha me’a fakamavahe ma’a e talanisifooma.

#### 106 Ngaue’aki ‘a e talanisifooma ngaue ‘iate ia pe (auto-transformer) koila

fakahoko ‘ea (choke coils) mo e lesisita (resistor)

(1) ‘E ‘ikai ke taki ha talanisifooma ngaue ‘iate ia pe (auto-transformer) mei ha seketi ‘oku ngaue maheni ‘aki ‘a e ivi ‘o lahi hake he volota ‘e 250 ki he kelekele, tuku kehe ‘i ha feitu’u ‘oku ngaue’aki ai e talanisifooma.

(a) ‘I ha fakamo’ui ha moto pe me’angaue pule’i; pe

(b) Fakataha mo ha tu’u’anga ‘uhila ofi ki he kapesita (capacitor) ‘oku ngaue’aki ke fakalelei’i ‘a e ngaahi me’a fakapaoa.

(2) ‘E ‘ikai ngaue’aki ha talanisifooma ngaue ‘iate ia pe (auto-transformer), ko ia fakahoko ‘ea (choke-coils) pe lesisita (resistor) ke

(a) Holoki ‘a e volota ke taki ‘a e fakauaea lahi ‘i he ngaahi fale; pe

(b) Taki ha me’angaue faka’uhila ‘oku ala ‘ave holo, tuku kehe kapau .

‘oku fokotu’u ‘i ai ‘a e talanisifooma ngaue ‘iate ia pe (auto- transformer) koila fakahoko ‘ea (choke-coils) pe lesisita.

(c) Taki ha seketi volota ma’ulalo ‘aupito.

(3) ‘E ‘ikai ke fakahoko ha talanisifooma ngaue ‘iate ia pe (auto-transformer) ‘o fokotu’u ki ‘olunga ki ha fokotu’u’anga ‘uhila ‘oku taki mei ha sisitemi ‘a ia

‘oku ‘ikai ke fakahoko ha taha ‘o hono ngaahi pou ‘o taki ki he kelekele.

(4) ‘E ‘ikai ke kofu fakataha ‘a e ngaahi koila fakahoko ‘ea (choke-coils) pe ngaahi lesisita ‘i loto he kofu ‘o e keipolo ofe’ingofua pe uaea molu.

(5) ‘I ha feitu’u ‘e ala laka ai e mafana ‘o ha konga pe fa’o’anga ‘o e lesisita ‘i he tikili senitikuleiti ‘e 80, kuo pau ke fokotu’u mo tokanga’i e me’afa’o’anga ke ta’ofi ha fakatu’utamaki ‘i ha lave ki ai ha taha.4

#### 107 Ngaahi fiema’u fo’ou ‘e fakalahi mai ki he kapesita (capacitor)

Ko e kapesita (capacitor) kotoa pe, tuku kehe kapau ‘oku fokotu’u ke ngaue tafataha ki he ta’ofi ha hu noa ha letio, kuo pau ke fokotu’u ‘i ha founga, hange ha fakafepaki ma’olunga ki ha mama, ki hono tu’usi vave ‘iate ia pe ‘i ha taimi pe ‘oku motuhi ai

‘a e ma’u’anga ‘uhila. ‘E ‘ikai ngaue’aki ‘a e tu’utu’uni ko eni ki he kapesita (capacitor) iiki ‘a ia ‘e ‘ikai hoko ai ha fakatu’utamaki ‘o ha ma’u ‘e he ‘uhila.

#### 108 Ngaahi fiema’u fo’ou ‘e toe fakalahi mai ki he fafangu ‘uhila volota

ma’ulalo mo e me’a fakaongo pasa (buzzers)

‘E lava ngaue’aki ‘a e ngaahi fafangu pe pasa (buzzers) volota kuo ngaohi mo fa’u fe’unga mo ia mei ha seketi volota ma’ulalo kapau ‘e

(a) Tohi matalalahi mo mahino ‘aki ha me’a faka’ilonga ma’u he kofu ki tu’a ‘o e fafangu pe pasa (buzzers) ‘i ha ngaahi mata’itohi ‘oku ‘ikai si’isi’i”: pea

(b) Ko e me’afusi fafangu kotoa pe kuo pau ke fe’unga ki he ngaue’aki ‘a e volota ma’ulalo; pea

(c) Ko e fakauaea ki he fafangu kotoa, pasa (buzzers) mo e me’afusi, kuo pau ke fakahoko ‘o fakatatau ki he ngaahi fiema’u totonu ‘o e ngaahi tu’utu’uni ko eni.

#### 109 Ngaahi fiema’u ke fakalahi mai ki he ngaahi fafanga ‘uhila volota

ma’ulalo ‘aupito ngaahi pasa (buzzers) mo e ngaahi seketi faka’ilonga Ko ha fafangu, pasa (buzzers) pe seketi faka’ilonga ‘e lava ke ngaue ‘i ha volota ma’ulalo ‘aupito ‘oku fakahoko mei he tafa’aki si’i ‘o ha seketi volota ma’ulalo fetafeaki fakavave:

Kapau ‘e:

(a) Malu’i ‘a e talanisifooma ‘i hono tafa’aki mahu’inga mei he ngaahi tukunga ‘o e fetafeaki ‘o hulutu’a:

(b) Malu’i ‘o e ngaahi me’a faka’uhila ‘o e seketi volota ma’ulalo ‘aupito ‘i he feitu’u ‘oku ‘ikai tapuni ‘aki ha fakama’u kofumalu’i pea malu’i fe’unga mei he maumau fakaemisini.

(c) Malava ke ‘oua ‘e ngaue’aki ha ngaahi hoko’anga ‘i he ngaahi uaea faka’uhila kotoa ‘i he seketi volota ma’ulalo ‘aupito:

(d) Kofumalu’i fe’unga ‘o e ngaahi uaea faka’uhila ‘o e seketi ki he ngaahi tukunga na’e fokotu’u ki ai.

(e) Fakauaea kelekele ‘a e uaea faka’uhila ‘e taha ‘o e konga si’i ‘o e talanisifooma.

#### 110 Ngaahi fiema’u ke fakalahi mai ki he ngaahi me’ava’inga faka’uhila

Ko e ngaahi me’ava’inga faka’uhila kotoa kuo pau ke ngaue pe ‘i ha volota ma’ulalo

‘aupito mei ha puha ‘uhila pe mei he tafa’aki si’i ‘o ha talanisifooma takai loua ‘oku fakahoko ki ha seketi volota ma’ulalo fetafeaki fakavave pea ko e talanisifooma

‘oku ngaue’aki ha ngaahi me’angaue faka’uhila ‘a ia ‘e ala fokotu’u atu he ngaahi tu’utu’uni ko eni.

#### 111 Ngaahi fiema’u ke fakalahi mai ki he ngaahi maama takitaki ‘oku ala

‘ave holo

(1) Ko e ngaahi maama takitaki ‘oku ala ‘ave holo kotoa pe kuo pau ke ‘i ai hono kau mo hono sino kuo ngaohi mei he naunau kofumalu’i fe’unga ‘oku ne malava ‘o matu’uaki hono ngaue makaka’aki mafana fakatupu mei he maama, mo e viku, pea kuo pau ke fokotu’u ha me’amalu’i malu ‘a ia kapau ‘oku metale, kuo pau ‘e ‘ikai fakauaea kelekele.

(2) Kuo pau ke fa’u ‘a e ngaahi maama takitaki ‘i he founga ‘e kofu’aki ‘a e konga metale ‘o e tu’u’anga maama pe ko ha konga metale pe ‘oku na felave’i

‘i ha kofumalu’i ke ta’ofi.

(a) Ha fepaki ‘a ha ngaahi konga metale pe metale, mo e malu’i; mo e

(b) Lave ‘a ha taha ki ha konga metale pehe pe ha metale ‘i he taimi ‘e to’o ai

‘a e me’amalu’i he kuo fokotu’u ‘a e maama.

#### 112 Ngaahi fiema’u ke fakalahi mai ki he letio, me’afaita, mo e me’a ngaue

‘uhila fakaongo lea

(1) ‘E fai ‘a e tu’utu’uni ko eni ki he letio, me’afaita, mo e me’angaue ‘uhila fakaongo lea, ‘a ia ‘oku fakahoko ki he fakauaea tu’uma’u ‘i he fale.

(2) Tuku kehe ‘a ia ‘oku ha he palakalafi (3) ‘o e tu’utu’uni ko eni, ‘e ‘ikai ke kau ha me’a he ngaahi tu’utu’uni ko eni ki ha konga pe ‘o e me’angaue ‘uhila

‘oku fakamatala’i ‘i he palakalafi (1) ‘o e tu’utu’uni ko eni ‘o mavahe ia mei he tafa’aki si’i ‘o e talanisifooma paoa ‘a ia ‘oku taki ai ‘a e me’angaue ‘uhila

‘aki ha ‘uhila mei he talanisifooma papa kuo fokotu’u he me’angaue ‘uhila.

(3) Ko e letio ‘uhila taki mei he ma’u’anga ‘uhila mo e me’angaue ‘elekitoloniki kehe ki he ongo, pe me’afaita, kuo pau ke fai ki he ngaahi tu’utu’uni ‘oku fokotu’u mei he taimi ki he taimi, ‘a ia ‘oku fekau’aki mo e ngaahi fiema’u malu’i ki he letio ‘uhila taki mei he ma’u’anga ‘uhila lahi pe me’angaue

‘elekitolonika kehe ki he ongo pe me’afaita.

(4) Ko e ngaahi me’a fengaue’aki mo ia mei tu’a pe ngaahi me’a fakafepaki (resistance) kuo pau ‘e ‘ikai ke ngaue’aki ia ke holoki’aki ‘a e volota ‘o e taki

‘o ha ‘uhila ki ha me’angaue pe.

(5) ‘E ‘ikai ke ngaue’aki ha me’akamosi pou taha kuo fokotu’u ‘i ha me’angaue kuo fakamatala’i ‘i he palakalafi (1) ‘o e tu’utu’uni ko eni, ki ha pule’i ‘o e paoa hu ki loto tuku kehe kapau kuo fakahu ‘a e ‘uhila ki he seti ‘aki ha me’angaue ‘oku ‘ikai lava ke toe fakafoki. ‘E ‘ikai ke fakahoko ha me’akamosi pou taha ‘i ha uaea faka’uhila nutiloto pe me’a faka’uhila fakauaea kelekele.

#### 113 Ngaahi fiema’u ke fakalahi mai ki he me’a ngaue faka’uhila mo e me’a

ngaue faka’uhila ki he faito’o mo e ngaue ki he nofo

(1) Ko e ngaahi me’angaue faka’uhila mo e me’angaue ‘uhila ki he faito’o pe ngaohi nifo ‘oku ‘i ai ha metale ‘e ala mo’ui ‘a ia ko ha metale ‘oku ki he mai

‘a ‘ene felave’i hangatonu mo e sino ‘o e mahaki, kuo pau, koe’uhi ko e me’angaue ngaahi faka’ata ‘i he palakalafi (2) ‘o e tu’utu’uni ko eni, ke fakahoko ki ha faka’uhila mo taki’anga ‘uhila ‘oku fakamavahe’i mei he kelekele. Ko e ngaahi faka’ata ‘oku lau ki ai ‘a e palakalafi (1) ‘o e tu’utu’uni ko eni faito’o moe oku uh’nga ‘a k’ he fokotu’u mo e ngaue’aki ‘o e

(a) Ko e ngaahi me’angaue faka’uhila pe ngaahi me’angaue ‘uhila fakafaito’o ‘a ia koe’uhi ko e natula ‘o hono fa’u pe ngaue’i, ‘oku ala lava ke fai ki he ngaahi fiema’u ‘a e kupusi’i (1) ‘o e tu’utu’uni ko eni, kapau

(i) Ko e fokotu’u ‘o e ngaahi me’angaue faka’uhila mo e me’angaue

‘uhila, ‘oku fakatatau ki he ngaahi fale’i felave’i mo ia kuo ‘omai mei he Minisita Mo’ui; pea

(ii) Ko e ngaue’aki ‘o e me’angaue faka’uhila mo e me’angaue

‘uhila, ‘oku ngaue’aki pe ‘e he ni’ihi ‘oku nau poto hono ngaue’aki; pea

(iii) Ko e ngaue ‘a ha fakakelekele mo e hoko kelekele ‘oku sivi’i ma’u pe mo fe’unga pea tokanga’i.

(b) Ko e ngaahi ‘iuniti ngaohi nifo ‘a ia ko hono ngaahi konga metal kuo fakauaea kelekele ki ha me’a faka’uhila hoko fakakelekele makehe

‘oku fakalele hangatonu mei ha ‘iuniti pe ki he pasipa pe ki he hoko fakakelekele ‘i he papa kamosi ‘oku ne taki ‘a e seketi si’i ki he ‘iuniti

‘a ia ‘oku ‘i ai ha talanisifooma taki volota ma’ulalo ‘aupito ma’a e

‘iuniti kuo fa’u ke fakamavahe’i ‘a e me’atakai volota ma’ulalo ‘aupito mei he me’atakai volota ma’ulalo ‘aki

(i) Ha sila (shield) fakakelekele (‘a ia ‘i heni kuo faka’ilonga’i ‘a e talanisifooma); pe

(ii) Hano takai ‘i ha va’a makehe ‘o ha talanisifooma va’a loua ‘a ia kuo fakakelekele lelei ai ‘a e kotoa ‘o e toka’anga ‘aione.

#### 114 Ngaahi fiema’u makehe ki he ngaahi poila ‘elekitolote mo e ngaahi me’a

fakamafana vai Ko e ngaahi poila ‘elekitolote mo e ngaahi me’a fakamafana vai ‘elekitolote kuo pau ke fakahoko ki he ngaahi sisitemi fetafeaki fakavave pe pea kuo pau ke fokotu’u fakatatau ki he ngaahi fiema’u felave’i mo e ‘elekitolote fa’ahinga me’angaue ‘oku ngaue’aki:

(a) Ko e taki ki he me’angaue ‘uhila kuo pau ke pule’i ‘e ha me’a motuhi fakamafana seketi kuo fa’u mo fokotu’u hange ko eni:

(i) Ko e me’a motuhi seketi kuo pau ko e fa’ahinga ‘oku fakahoko kou lolahi kuo fokotu’u ke ne motuhi he taimi tatau ‘a e taki mei he ‘elekitolote kotoa pe;

(ii) Ko e me’a motuhi seketi kuo pau ke ‘i ai hono me’a malu’i fetafeaki ma’olunga ‘i he feisi takitaha ‘o e me’a faka’uhila

(iii) Ko e me’a motuhi seketi kuo pau ke fokotu’u pea ke faingofua hono ngaue’aki ‘e he tokotaha ‘oku ne tokanga’i pea ‘oku ‘ikai ke ofi ki he poila ‘elekitolote kuo pau ke ‘i ai ha founga ‘e ala a’u ki ai ‘i he poila, ke ne fakaava ‘a e me’a motuhi seketi ‘i he vave taha.

(b) Kuo pau ke ‘i ai ha founga pau hange ko ha me’a loka’i ‘i he me’a motuhi seketi ke ne ta’ofi ha mo’ui ‘a e me’angaue ‘uhila lolotonga ‘a e ngaue ki ai ha kakai.

(c) Kapau ‘oku mama’o ‘a e me’amotuhi seketi mei he poila ‘elekitolote pea kuo pau ke ‘i ai ha maama fakahinohino off pe fokotu’u ‘i he poila ke fakahaa’i pe ‘oku fakamo’ui pe tamate’i ‘a e me’a motuhi seketi.

(d) Ko hono fakahoko ‘o ha poila ‘elekitolote ki he taki nitulolo mo e kelekele kuo pau ke pehe ni—

(i) Ko e me’a faka’uhila kuo kofumalu’i ‘ia ai ko ha ‘elia kolosi ‘i loto ‘oku si’i hifo ‘i he ‘elia ‘o e feisi faka’uhila lahi taha ‘oku na ngaue, kuo pau ke fokotu’u mo fakahoko ki he sino ‘o e poila pea mo e pa nutilolo ‘o e papa kamosi ‘oku ne taki ‘a e poila;

(ii) Kuo pau ke fokotu’u ha uaea taki fakakelekele fakahangatonu mei he sino ‘o e poila ki he ‘elekitolote fakakelekele lahi ‘o e tu’u’anga; pea ko e uaea taki fakakelekele ko eni; kuo pau ke

‘oua ‘e si’i hifo hono ‘elia kolosi ‘i loto ‘i he uaea faka’uhila lahi taha ‘o hono feisi ki he poila tuku kehe kapau ‘oku ngaue’aki ha me’amalu’i mei he mama ‘a e fakakelekele, ‘e lava pe ke si’isi’i ange ia ka kuo pau ke ne ma’u ha ivi fetafeaki ‘o ‘ikai si’i hifo ‘i he fetafeaki ‘oku ngaue’aki ‘e he me’amalu’i fakakelekele mama.

(iii) ‘O ka ngaue’aki ha keipolo kofu metale ki hono taki ‘o e poila kuo pau ke fakauaea kelekele lelei ‘a e kofukofu meteli ki he

‘elekitolote fakakelekele lahi ‘o e tu’u’anga.

(e) ‘O ka fakahoko fakahangatonu ‘a e ngaahi ‘elekitolote ki he taki volota ma’olunga, kuo pau ke fokotu’u ha me’a malu’i mama fakakelekele makehe ke ne motuhi ‘a e taki mei he ngaahi ‘elekitolote ‘i he hoko ha fetafeaki fakakelekele mama ‘oku ngaue ‘o hulu he peseti ‘e 10% ‘i he ivi fetafeaki ‘o e poila ‘elekitolote ‘i he he’ene ngaue anga maheni, tuku kehe ka ‘i ai ha taimi kuo fiema’u ai ha fika ma’olunga ange ke fakapapau’i’aki ‘a e tu’uma’u e ngaue ‘a e poila ‘elekitolote ‘e lava ke fakalahi ‘a e fika ki he lahi taha ‘o e peseti ‘e 15%. ‘E ‘i ai ha taimi toloi ‘e ala fakahu ki he me’a ngaue ‘i ‘olunga ke ta’ofi ha ngaue noa’ia

‘o ka hoko ha ta’epalanisi ‘i hono fakanounou ‘o e taimi.

(f) Kapau ko e taki ki he poila ‘elekitolote ‘oku feisi lotaha pe pea ko e

‘elekitolote ‘e taha ‘oku fakahoko ki ha me’a faka’uhila nutilolo fakauaea kelekele pea ‘oku ‘ikai ha felave’i ‘i he ‘elekitolote mo ha taki paipa vai pe metale fakakelekele pea ko e ngaahi ‘elekitolote ‘oku pa ki he vai mo e vai ‘oku felave’i mo e ‘elekitolote kuo kofu kinautolu ‘i he naunau kofumalu’i ke ‘oua ‘e malava ke alasia ki he ngaahi ‘elekitolote pea lolotoriga ‘oku mo’ui ‘a e ngaahi ‘elekitolote ‘e lava ke fetongi’aki ha fiusi ‘a e me’amotuhi seketi ‘oku lau ki ai e palakalafi ‘o e tu’utu’uni ko eni.

#### 115 Ngaahi fiema’u ke fakalahi mai ki he ngaahi lifi ‘uhila

(1) Tuku kehe hange ko ia ‘oku ‘oatu ‘i he palakalafi (10) ‘o e tu’utu’uni ko eni, ko e taki ‘o e ‘uhila ki he lifi kotoa, pea mei he lifi ngaue, kuo pau ke taki hangatonu mei he papa kamosi lahi ki he tu’u’anga ‘aki ha ma’u’anga ‘uhila si’i pe seketi si’i ‘a ia ‘oku ‘ikai toe fakahoko ki ai ha me’a ufi maama ‘uhila, me’a fakamafana, pe paoa:

Ki ha fale lahi pe ha fale makehe ‘e lava ke taki hangatonu ‘a e ma’u’anga

‘uhila—

(a) Mei he papa tufaki ‘uhila ‘i he konga ‘o e fale ‘a ia ‘oku tu’u ai e lifi; pe

(b) Mei he ma’u’anga ‘uhila lahi (rising main) pe ma’u’anga ‘uhila si’i ‘i he konga ‘o e fale ‘oku tu’u ai ‘a e lifi.

(2) Ko e me’akamosi lahi ‘i he papa tufaki ‘uhila ‘a ia ‘oku fakapipiki ki ai ha lifi, kuo pau ke faka’ilonga’i mahino mo ‘asi lelei ‘a e “KO E ME’AKAMOSI KO ENI ‘OKU NE TAKI ‘UHILA KI HE LIFI”

(3) ‘E ‘ikai ha me’amotuhi seketi ‘oku ngaue ‘iate ia pe pe ha sisitemi fakaongo vela te ne uesia he paoa ngaue, pe me’apule’i, pe ki he maama ‘uhila katoa, ‘o ha ka lifi uta pasese.

(4) ‘E ‘ikai ha seketi ngaue volota ‘oku lahi hake he volota lotoloto ‘e fakahoko ki he ka lifi.

(5) Kuo pau ke fokotu’u ha me’akamosi pule’i pe me’a motuhi seketi ‘i he loki moto lifi ofi ki he matapa ‘i he tu’u’anga ‘oku lava ‘o sio ki ai mei he moto pea ‘e faingofua mo malu ha a’u ki ai. Kuo pau ki ‘i ai ha feitu’u ngaue ‘ata mahino ‘o ‘ikai si’i hifo he mita ‘e 1 ‘i mu’a he me’akamosi pe me’amotuhi seketi, pea kuo pau ‘e ‘ikai malava ke ue’i e me’akamosi pe me’amotuhi seketi ki hono fakamo’ui mei ha konga kehe ‘o e fale.

(6) ‘E ‘ikai ke fakakau ‘a e ngaahi uaea faka’uhila ‘oku taki ‘uhila ki he moto ‘o e lifi ‘i he keipolo uho lolahi tatau mo e ngaahi keipolo ki hono pule’i mo e ngaahi me’amalu’i ‘o e lifi.

(7) Ko e ngaahi keipolo taki kuo faka’ilonga’i ke ngaue’aki ‘i he ngaahi lifi kuo pau ko ha fa’ahinga fe’unga pea kuo pau ke fokotu’u koe’uhi ko e fakauaea ‘o e me’a’uhila, ko e fakauaea ‘o e me’apule’i, mo e fakauaea ‘o e seti takitaha

‘o e ngaahi me’amalu’i ‘o e ka lifi, kuo pau ke nau mavahevahe ‘aupito taautaha pe mavahe mei he ngaahi me’a faka’uhila kehe, tuku kehe ‘e lava ke ngaue’aki ha keipolo taki kuo faka’uhila kehe, tuku kehe ‘e lava ke ngaue’aki ha keipolo taki kuo faka’ilonga’i lotaha ki he fakauaea, kapau ko e me’a faka’uhila kotoa ‘i he keipolo kuo kofumalu’i mei he volota ma’olunga taha ‘e ma’u ‘i he keipolo.

(8) Ko e lifi kotoa pe, makehe mei he lifi ngaue ‘oku fakalele ‘e he moto feisi lahi (polyphase) kuo pau ke fakanaunau ‘i he ngaahi founga ke ta’ofi ha mo’ui ‘a e moto kapau

(a) Ko e takai ‘a e fiusi ‘oku ‘i ha ‘alunga hala; pe

(b) ‘Oku ‘i ai ha maumau ‘i he feisi.

(9) Ko e uaea faka’uhila kotoa pe ‘oku fakahoko ki he ngaahi me’a fakahaofi

‘oku ala ue’i holo mo e ngaahi loka matapa kuo pau ke fifi fakataha.

(10) Ko e maama ‘uhila ki ha lifi ‘o makehe mei he lifi ngaue, pau ke fai pau ki he ngaahi me’a ko eni—

(a) Ko e ka lifi uta pasese, kuo pau ke ‘oua ‘e si’i hofo hono maama he maama ‘e 2, ko e taha ke fakahoko ki he taki ‘uhila ‘o e lifi pea ko e taha ke fakahoko ki he konga kehe ‘o e tu’u’anga ‘uhila ‘o e fale ‘a ia

‘oku fokotu’u ai ‘a e lifi pe ki ha feitu’u kehe ‘oku taki mai ai ‘a e

‘uhila.

(b) Ko e maama ‘uhila ‘o e ka lifi uta pasese kuo pau ke pule’i ‘e ha me’akamosi pe ngaahi me’akamosi ‘i he ka, ‘a ia ko e me’akamosi pe ngaahi me’akamosi ko eni, kuo pau ke ‘ikai faingofua ke a’u ki ai ha kakai ‘oku ‘ikai ke nau ma’u mafai.

(c) Ko e maama ‘uhila ‘o e loki misini pe maama ‘uhila, kuo pau ‘e ‘ikai ke fakahoko ki he ma’u’anga ‘uhila si’i ‘o e lifi.

(11) Ko ha me’a fakamafana ‘uhila ‘i ha lifi, kuo pau ke fakahoko ki he taki’anga

‘uhila ‘aki ha fakauaea tu’uma’u pe pea kuo pau ke fa’u mo fokotu’u ke ne ta’ofi ‘aupito ha faingamalie ke fakatupu ha vela.

#### 116 Ngaahi fiema’u ke fakalahi mai ki he ngaahi Fale Faiva

(1) ‘I he ngaahi fale faiva, ko e fakauaea tu’uma’u kotoa ‘oku ngaue ha volota hulutu’a he volota ma’ulalo ‘aupito, kuo pau ke fakalele pe ia ‘i he ngaahi keipolo ‘oku kofu metale pe malu’i fakafefeka pe fakatou kofu metale mo malu’i fakafefeka, pe ‘e tapuni’i ‘i ha paipa fakauaea metale pe ko ha ngaahi laine keipolo lalahi kuo ngaohi mei he metale pe keipolo kuo tapuni ‘i ha kofukofu pe me’atapuni ‘oku ne ma’u ha malohi tamate afi ‘iate ia pe.

(2) Ko e ngaahi papa kamosi kuo pau ke fokotu’u ha tu’unga faingofua ‘o a’u ki ai, kae’oua te ne fakafe’atungia’i ‘a e ngaahi ‘alu’anga pe hu’anga ki tu’a, tuku kehe ko e papa kamosi kotoa ‘oku ngaue ki he pule’i ‘o e maama ‘uhila pe ki he ngaue pehe pe fakatou’osi ‘i he siteisi ‘i fale faiva, kuo pau ke fokotu’u lelei ‘o ‘ikai faingofua ke a’u ki ai ‘a e kakai ‘i he faliki ‘o e siteisi.

Ko e papa kamosi ‘i hono fokotu’u ‘i ‘olunga pe ‘i ha siteisi kuo pau ke hala pe ‘i ha fa’ahinga ‘oku mate ‘a e konga kimu’a (deadfront) pe ko e me’angaue kamosi mo e ngaahi naunau iiki, kuo pau ko e fa’ahinga ‘oku tatapuni kakato.

Ko e papa kamosi mo e me’a fakahoko ngaue (operator) kuo pau ke malu’i mei he ngaahi me’a ‘oku to, pe homo, ‘o fokotu’u pe ko ha toe malu’i makehe.

(3) Ko e ngaahi papa kamosi kuo pau ke fa’u ‘aki pe ha naunau ngaue ‘oku ne lava ‘o teke’i e afi, pea ko e fakauaea kotoa pe ‘oku fekau’aki mo e papa kamosi, kuo pau ke fa’o ‘i ha fa’o’anga ma’u mo lava ‘o teke’i e afi.

(4) Ko e ngaahi me’a timi (dimmers) kuo pau ke fokotu’u, le’ohi pe fokotu’utu’u ke ‘oua ‘e fakatu’utamaki ki he me’a ‘oku ha mai pe ha naunau kehe.

(5) Ko e ngaahi maama siteisi kotoa, kuo pau ke fakauaea koe’uhi ko e maama

‘uhila lahi taha ‘i ha seketi si’i ‘a ia ko e fetafeaki kakato ‘oku taki mei he seketi si’i ‘oku ‘ikai laka hake he ‘amipea ‘e 15.

(6) Ko e ngaahi uaea faka’uhila kotoa ‘oku ‘ai ki he ngaahi patini tautau (suspended battens) pe ha ngaahi me’a fakamaama ‘uhila pehe pea ke poupou ke ‘oua ‘e ‘i ai ha faingata’a ‘e a’u ki he ngaahi ngata’anga ‘oku nau fakahoko ki ai pea kuo pau ke ma’u ha taha ‘o e ongo me’a ‘i lalo:

(a) Keipolo ‘oku ‘ikai si’i hifo he fo’iuaea ‘e 7 he uho ‘e taha, keipolo ofe’ingofua, pe uaea molu, pea ki he me’a takitaha ‘oku ‘i ai hono kofu tu’a ma’u lelei ‘aki ha pelesitiki mafana (thermoplastic) pe ha naunau kehe ‘oku ne tamate’i e afi ‘iate ia pe

(b) Pelesitiki mafana (thermoplastic) ta’ekofukofu—ngaahi keipolo kofumalu’i ‘a ia ‘oku ‘ikai si’i hifo he fo’iuaea ‘e 7 he uho ‘e taha pea tapuni ‘i ha pelesitiki pe ha housi la fefeka pe ha kofukofu kehe ‘oku lelei mo fe’unga hange ko e ngaahi kofukofu ‘i ‘olunga.

(7) Ko e ngaahi puha fa’o’anga pe ngaahi koniteina ‘o e ngaahi me’a fakamaama

‘uhila, kau ki ai ‘a e ngaahi patini, ngaahi maama ‘i lalo (foot light) mo e ngaahi misini hulu’i faiva (projector) kuo pau ke ngaohi mei ha naunau ‘oku ne matu’uaki ‘a e mafana pea fakamokomoko fe’unga mo poupou lelei. Ko e ngaahi me’a fakahoko ‘uhila ko ia, kuo pau ke fokotu’u pe fokotu’utu’u ke

‘oua te ne fakatupu ha fakatu’utamaki pe vela ki he feitu’u ko ia pe ko ha naunau kehe.

(8) Ko e ngaahi seketi si’i, kuo pau ke a’u ki he

(a) sisitemi fakamaama ‘uhila fakakatoa;

(b) fakamaama ‘o e ‘uhila ‘o e siteisi.

(c) faka’uhila ke fulifulihi ‘o fakatatau ki he fiema’u (effects lighting);

(d) fakamaama ‘uhila ‘o e ‘okesitula (orchestral);

(e) fakamaama ‘uhila ki he ‘atakai pe ki tu’a;

(f) fakamaama ‘uhila ki he faka’ilonga hu ki tu’a;

(g) ha misini faita hele’uhila (cinematograph) mo e naunau iiki ‘i ha fale.

#### 117 Ngaahi fiema’u ke fakalahi mai ki he ngaahi me’apule’i ‘o e ‘a faka’uhila

mo e ngaahi ‘a faka’uhila

(1) Ko e ngaahi me’apule’i ‘o e faka’uhila kuo pau ke fai ki ha ngaahi fakahinohino fe’unga kuo fakangofua.

(2) Ko e me’apule’i uaea faka’uhila ‘oku fakangaue’i mei he ma’u’anga ‘uhila lahi kotoa pe kuo pau ke fokotu’u ‘i ha founga ‘e ala malava ke ‘ata mei he fakatu’utamaki ‘o ha maumau fakaemisini pe ala noa ki ai ha toko taha te’ema’u mafai.

(3) Ko e me’apule’i ‘a fakalele mei he ma’u’anga ‘uhila lahi, kuo pau ‘e ‘ikai fokotu’u ki ha pou ‘o ha paoa ‘i ‘olunga pe laine fetu’utaki, tuku kehe ‘i ha feitu’u ‘oku taki ai ha volota ma’ulalo ki ha me’apule’i uaea faka’uhila ‘oku taki’aki ha laine ‘olunga kuo kofumalu’i mei ha papa tufaki ‘uhila, ‘e lava ke fokotu’u ‘a e me’apule’i ki ha pou ‘oku ne taki ‘a e ‘uhila.

(4) Ko ha ‘elekitolote kelekele kuo fakahoko ki he me’a fakangata kelekele ‘o ha me’apule’i uaea faka’uhila, kuo pau ke mavahe mei he sisitemi fakakelekele

‘o ha seketi kehe pea kuo pau ke ‘oua ‘e fokotu’u ‘i loto ‘i ha mama’o mita ‘e 2 ‘o ha ‘elekitolote kuo ngaue’aki ki he fakakelekele malu’i.

(5) ‘E ‘ikai laka hake he me’apule’i ‘e taha ‘e fakahoko ki ha ‘a faka’uhila pe ha sisitemi uaea faka’uhila tatau mo ia.

(6) Ko e ‘a faka’uhila kotoa pe, sisitemi me’a faka’uhila tatau mo ia, kuo pau ke fokotu’u ke ‘oua na’a lava ‘o fetaulaki mo ha paoa ‘i ‘olunga, telefoni, pe uaea telekalafi pe ‘eliolo letio, pe ha uaea faka’uhila hoko fakakelekele.

(7) Ko ha ‘a faka’uhila pe konga ‘o ia kuo fokotu’u ‘i ha ve’e hala pule’anga pe haiuei (highway) pe ha ‘a laine fakangata, kuo pau ke faka’ilonga’i ‘aki ha ngaahi faka’ilonga ‘i he fa’ahinga ‘oku fakamatala’i ‘i he kupusi’i (8) ‘o e tu’utu’uni ko eni pea fakama’u kalami ki he uaea ‘a pe ha’i ki he ‘u pou ‘i ha ngaahi kongokonga fe’unga.

(8) Ko e ngaahi faka’ilonga ‘oku fiema’u ‘e he kupusi’i (7) ‘o e tu’utu’uni ko eni, kuo pau ke ‘i he fotunga ‘o ha peleti metale kuo fua ‘o ‘ikai si’i hifo he milimita ‘e 200 liunga milimita 100 pea ‘i ai hano ‘a takai kulokula malohi mei mui ‘i he ongo tafa’aki pea tohi lanu ‘uli’uli ‘a e “A ‘UHILA” ‘i he ongo tafa’aki pea ko e ngaahi mata’itohi ke mata’itohi lalahi ‘o ‘oua ‘e si’i hifo he lalahi ‘o e milimita ‘e 25.

#### 118 Ngaahi fiema’u ke fakalahi mai ki he ngaahi tu’u’anga ‘uhila volota

ma’olunga ‘aupito

(1) Ko e tu’u’anga ‘uhila kotoa pe ki he volota ma’olunga mo e volota ma’olunga

‘aupito, kuo pau ke ‘oua ‘e ala a’u ki ai ha kakai ta’ema’u mafai.

(2) Ko e ngaahi me’a faka’uhila volota ma’olunga mo volota ma’olunga ‘aupito kotoa, kuo pau ke kofumalu’i pe fokotu’u ke ‘oua ‘e ‘i ai ha taha ‘e lave ta’e’ilo ki ai.

(3) ‘I ha feitu’u ‘e hoko ‘o mafola ai ha vela ke ne fakatupu ha fakatu’utamaki ki he konga kehe ‘o e fale, ko e me’angaue ‘utu lolo kuo fokotu’u ‘i fale, kuo pau ke fokotu’u ‘i ha me’a tapuni kuo fa’u ke ne matu’uaki e vela.

(4) Ko e tu’utu’uni ko eni ‘e ‘ikai kau ia ki he

(a) Ngaahi tu’u’anga ‘uhila tu’usi maama faka’uhila;

(b) Me’angaue ‘uhila ki he faito’o mo e ngaohi nifo ‘oku fakakau ‘e he ngaahi tu’utu’uni.

#### 119 Ngaahi fiema’u ke fakalahi mai ki he ngaahi tu’unga ‘uhila ki he volota

ma’ulalo ‘aupito

(1) Ko e tu’u’anga ‘uhila kotoa pe ko hano konga ‘oku ngaue he volota ma’ulalo

‘aupito, kuo pau ke fai tatau mo e ngaahi fiema’u ‘a e ngaahi tu’utu’uni ko eni pea mo e ngaahi fiema’u makehe ‘oku fakahinohino’i ‘e he kupusi’i (3) ki he

(5) ‘o e tu’utu’uni ko eni, ‘o fakatatau ki he ngaahi faka’ata kuo fokotu’u ‘i he kupusi’i (2) ‘o e tu’utu’uni ko eni:

(2) Ko e ngaahi tu’u’anga ‘uhila volota ma’ulalo ‘aupito ‘oku faka’ata mei volota he ngaahi fokotu’utu’u ‘o e ngaahi tu’utu’uni ko eni ‘i lalo—

(a) Tu’utu’uni 4 ‘a ia ‘oku felave’i mo e ngaahi hoko’anga ki he ma’u’anga

‘uhila;

(b) Tu’utu’uni 10 ‘a ia ‘oku felave’i mo e ngofua ke fokotu’u uaea faka’uhila pe ngaahi me’angaue faka’uhila;

(c) Tu’utu’uni 11 ‘a ia ‘oku ne ta’ofi ‘a e fakauaea ‘uhila ‘o hono fakahoko ta’ema’u ha ngofua;

(d) Tu’utu’uni 14 ‘a ia ‘oku felave’i mo e ngaue monomono.

(e) Tu’utu’uni 15 ‘a ia ‘oku felave’i mo e misini senoleita (generator) fakafo’ituitui mo e ngaahi tu’u’anga ‘uhila kuo fakahoko ki ai;

(f) Tu’utu’uni 16 ‘a ia ‘oku felave’i mo e malu’i mei he fepaki mo e ngaahi konga ‘oku mo’ui;

(g) Tu’utu’uni 22 ‘i he’ene felave’i pe mo e tu’u’anga ‘o e ngaahi me’akamosi;

(h) Tu’utu’uni 53 ‘a ia ‘oku felave’i mo e to ‘a e volota ‘i he ngaahi me’a faka’uhila;

(i) Tu’utu’uni 68(1) ‘a ia ‘oku felave’i mo e ngofua ‘e fiema’u ki he fakauaea he ‘ata (open wiring);

(j) Tu’utu’uni 93 ‘a ia ‘oku felave’i mo e ngaahi tu’u’anga maama;

(k) Tu’utu’uni 111 ‘a ia ‘oku felave’i mo e ngaahi maama takitaki ‘e ala

‘ave holo;

(l) Tu’utu’uni 143 ki he 155 ‘a ia ‘oku felave’i mo e fakauaea kelekele;

(m) Tu’utu’uni 156 ki he 160 ‘a ia ‘oku felave’i mo hono sivi’i mo e ‘a’ahi

‘o e ngaahi tu’u’anga ‘uhila;

(n) Tu’utu’uni 161 ki he 163 ‘a ia ‘oku felave’i mo hono ‘a’ahi mo e fakamo’oni’i ‘o e ngaahi tu’u’anga ‘uhila;

(3) Kuo pau ke filifili’i lelei ‘a e lahi ‘o e ngaahi uaea faka’uhila ke ‘oua ‘e to ‘a e volota mei he ngaahi ngata’anga ‘o e senoleita (generator) talanisifooma pe me’angaue faka’uhila ki ha fa’ahinga poini he tu’unga ‘uhila, kuo pau ke ‘ikai laka hake he peseti ‘e 10% ‘a e volota ‘i he ngaahi ngata’anga ‘oku lau ki ai ‘i he taimi ‘e fua ai ‘e he ngaahi uaea faka’uhila ‘a e fiema’u fetafeaki lahi taha

‘i he lolotonga e tu’unga ngaue’anga maheni.

(4) Ko e fiema’u lahi taha kuo pau ke fakakaukau’i ‘o fakatatau ki he tu’utu’uni

‘o eni, tuku kehe ka

(a) Ko ha poini maama ‘uhila ‘e lava ke ngaue ‘i ha malohi ‘oku ‘ikai si’i hifo he uati ‘e 40; pea

(b) Ko ha soketi palaki ‘e fakafuofua ke ngaue ‘o ‘ikai si’i hifo he uati ‘e 600 ‘i he ngaahi tu’u’anga ‘uhila faka’api, ka ‘i he feitu’u kuo fokotu’u

‘ ai ‘a e ngaahi soketi palaki ‘i he falengaue ki he ngaahi me’angaue volota ma’ulalo ‘aupito ko e fakafuofua ki hono ivi ngaue, kuo pau ke fakatefito ia he uta ‘a e ngaahi me’angaue ‘e ngaue’aki.

(5) ‘O ka ‘i he fietu’u tatau ‘a e tu’u’anga ‘uhila ma’ulalo ‘aupito mo ha tu’u’anga ‘uhila ma’olunga ange, ko e ngaahi soketi palaki kotoa pe ‘i he feitu’u ko ia kuo pau ke faka’ilonga’i fakafaikehekehe hono ngaahi volota pea

‘i ha tukunga ke ta’ofi ha fakahu ‘o ha palaki volota ma’ulalo ‘aupito fakahoko ki he soketi volota ma’olunga ange.

#### 120 Ngaahi fiema’u ke fakalahi mai ki he fakauaea pea ki he ngaahi taumu’a

‘a’ahi mo e faka’ali’ali

‘I he ngaue’aki ha fakauaea ke fakahoko hake ha me’angaue faka’uhila ki ha taumu’a ‘ahi’ahi, faka’ali’ali pe fekumi ‘i ha falengaue ‘enisinia faka’uhila pe loki sivi pe ‘i he loki saienisi pe ‘i ha ngaue fekumi ‘i tu’a pea kapau ‘oku tokanga’i ‘e ha taha ‘oku ne ‘ilo fe’unga ki ai, kuo pau ke fakatatau ‘a e fakauaea mo e ngaahi fiema’u ‘o e ngaahi tu’utu’uni ko eni ‘o ka malava ‘o fai ke fakasi’isi’i ha fakatu’utamaki faka’uhila ki he si’isi’i taha.

Kuo pau ke ‘i ai ha ngaahi fokotu’utu’u fe’unga ki he kamosi koe’uhi ke ‘oua ‘e ala a’u ki he ngaahi ngata’anga ‘oku mo’ui mo e ngaahi hoko’anga, kuo pau ke ‘i ai ha me’angaue faka’uhila malu’i fe’unga ke ne tokanga’i ha ngaahi tu’unga ‘o e seketi nounou pe ‘ovalouti. Kuo pau ke fokotu’u ‘o fakaha mahino ha ngaahi fanongonongo ‘o fakatokanga ki he kakai ‘a e fakatu’utamaki ‘o e ala ki he metale

‘oku mo’ui mo ha ngaahi fakahinohino ki he fakamanava ‘atifisiolo (artificial).

#### 121 Ngaahi fiema’u ke fakalahi mai ki he ngaahi kalavana mo e ngaahi

me’alele kehe ‘oku fakataumu’a ke fakahoko ki ha sisitemi taki ‘uhila

(1) Ko e fokotu’u faka’uhila ‘o ha kalavana fakataumu’a ke fakahoko ki he taki’anga nutilolo volota ma’ulalo fiusi lotaha fakauaea kelekele lahi pea ‘i ai

‘ene fiema’u lahi taha, ‘o ‘ikai hulu hake he ‘amipea ‘e 15 ‘o tanaki mai ki he’ene ngaue ‘o fai fakatatau ki he ngaahi tu’utu’uni ko eni, kuo pau ke fai ki he ngaahi me’a ko eni ‘i lalo:

(a) Ko e taki ‘uhila ki he kalavana kuo pau ke fai’aki ha kofukofu ulapa fefeka uho lotolu, pe uaea molu kofukofu pelesitiki fefeka, ‘a ia ko hono uaea faka’uhila takitaha, kuo pau ke ‘i ai hono ‘elia kolosi ‘i loto

‘o ‘ikai si’i hifo he milimita sikuea ‘e 1.5 pea kuo pau ke (1.5 mm2) (30/0.25 mm)

(i) ‘i he konga pe ‘e taha; pea

(ii) ke fakahoko ki he fakauaea ‘o e kalavana ‘aki ha palaki fe’unga

‘o e fa’ahinga fakahu ki loto ‘o fokotu’u ki he ma’olunga taha ‘e ala lava; pea

(iii) fakahu ma’u ki he ngata’anga taupotu taha mei he kalavana ha palaki fe’unga mo ha fa’ahinga ‘ea pe ‘amipea ‘e 15, pine loua mo fakauaea kelekele, ‘ikai toe fakafoki ‘o hange ko e tu’unga ‘o Pilitania Fika 196.

(b) Kuo pau ke fokotu’u ha kofumalu’i ‘i ha holisi ki tu’a ‘o e kalavana ‘a ia ‘o fakapipiki ki ai ‘a e uaea molu taki ‘uhila;

(c) Ko e ngaahi soketi palaki kuo fokotu’u ke ne taki ‘a e ‘uhila ki he ngaahi kalavana ko eni, kuo pau ke fe’unga mo ha fa’ahinga ‘ea pe

‘amipea ‘e 15 pine loua pea fakauaea kelekele ko e fa’ahinga ‘oku ‘ikai toe fakafoki;

(d) Kuo pau ke fakauaea ‘a e ngaahi kalavana ‘aki ha keipolo kofukofu ulapa fefeka pe kofukofu pelesitiki fefeka pea ko e ngaahi soketi palaki kotoa pe, kuo pau ko e fa’ahinga ‘oku pine ‘e 3.

(2) Ko ha tu’unga faka’uhila ‘i ha kalavana ‘oku ‘ikai kau he ngaahi me’a ‘oku a’usia ‘e he kupusi’i (1) ‘o e tu’utu’uni ko eni pe ‘i he me’alele kehe pea ‘oku fakataumu’a ke fakahoko ki ha sisitemi taki ‘uhila, kuo pau ke ngaue fakatatau mo e ngaahi fiema’u ‘a e tu’utu’uni 100 ‘o eni, ‘a ia ‘oku kau ki he ngaahi me’angaue ‘uhila ke ngaue kolo fakakonga pe.

(3) ‘E fakafepaki ki he ngaahi tu’utu’uni ko eni ha fokotu’u faka’uhila ‘i ha kalavana pe me’alele kehe ke fakahoko ki ha taki’anga ‘uhila tuku kehe ‘o ka fai pau ki he ngaahi tu’utu’uni ko eni.

#### 122 Ngaahi fiema’u ke fakalahi mai ki he ngaahi me’ata’ofi ‘o e hu noa ‘a e

letio

(1) Ko e ngaahi me’ata’ofi ‘a e hunoa ‘a e letio, kuo pau ke tatau mo e ngaahi fiema’u ‘e fokotu’u ‘e he Komiti mei he taimi ki he taimi

(2) ‘Oku tapu ke fakahoko he kepesita (capacitor) pe ‘initakita (inductor) ‘i he uaea faka’uhila hoko fakakelekele ‘o ha me’angaue ‘uhila pe me’angaue faka’uhila.

(3) Ko e fakafe’atungia’i kakato ‘i ha paoa filikuenisi (frequency) ‘o ha ‘initakita (inductor) kuo fokotu’u ‘i he feisi pe ngaahi uaea faka’uhila nutilolo pe fakatou’osi ‘ia kinaua, kuo pau ‘e ‘ikai te ne fakavaivai ‘a e ngaue ‘a e me’amalu’i seketi.

(4) Ko ha kapesita (capacitor) kuo fakahoko ‘i ha vaha’a ‘o ha laine uaea faka’uhila mo ha ‘esia metale ‘asi ki tu’a ‘o ha me’angaue ‘uhila ‘oku ala ‘ave holo pe lava ngaue holo fakakonga pe, kuo pau ke ‘oua ‘e laka hake he maikolo-falati (micro-farad) ‘e 0.005 ‘i he felave’i mo e fetafeaki fakavave pea mo e maikolo-falati (micro-farad) ‘e 0.1 ‘i he felave’i mo e fetafeaki hangatonu.

#### 123 Ngaahi fiema’u ke fakalahi mai fekau’aki mo e ngaahi falemahaki

‘I he ngaahi fale mahaki ko e fakauaea tu’uma’u kotoa pe ‘oku ngaue ‘i ha volota he hulutu’a ‘a e volota ma’ulalo ‘aupito, kuo pau ke fai’aki pe ‘i ngaahi keipolo ‘oku kofukofu metale pe fakafefeka pe fakatou’osi pe ‘e tapuni’i ‘i ha paipa metale, pe ko ha keipolo kuo fa’o ‘i ha kofukofu pe fa’o’anga tapuni ‘a e vela ‘iate ia.

## KONGA VII — FOKOTU’U ‘O E NGAAHI MAAMA TUFAKI

‘UHILA

#### 124 Ngaahi faingamalie ‘o e Konga VII

(1) Ko e ngaahi fiema’u makehe ‘o e konga ko eni ‘o e ngaahi tu’utu’uni ko eni, kuo pau ke tauhi ‘o toe tanaki atu ki he ngaahi fiema’u ‘o e ngaahi tu’utu’uni kehe kotoa pe.

(2) Ko e tu’utu’uni 130 ki he 142 ‘o eni, kuo pau ke ngaue’aki pe ki he ngaahi tu’u’anga maama tufaki ‘uhila ‘a ia ‘oku ne ngaue’aki ha volota laka hake he volota ‘e 650 (r.m.s) kuo fua he seketi ‘ata (open circuit).

#### 125 Ngaahi me’a kamosi

Ko ha me’akamosi kuo ‘ikai ngaohi tafataha ke ne motuhi ha uta ‘initakitivi (inductive) ‘o hono malohi kakato kapau ‘e ngaue’aki he pule’i ha seketi maama tufaki ‘uhila, ‘e ‘ikai toe si’i hifo hono fakafuofua fetafeaki ‘i he liunga ua ‘o e fetafeaki tu’uma’u kakato ‘a ia ‘oku ngaue’aki ke pule’i e ngaahi maama manifi (filament) mo e ngaahi maama tufaki ‘uhila ke ‘i ai ‘ene fetafeaki ‘o ‘ikai si’i hifo he fakakatoa ‘o e ngaahi fetafeaki ‘oku tafe ‘i he ngaahi maama manifi (filament) ‘o liunga ua he fetafeaki tu’uma’u katoa ‘i he seketi maama tufaki’uhila.

#### 126 Fakauta ‘o e ngaahi seketi si’i

(1) ‘I he seketi si’i kotoa pe, ko e katoa ‘o e ngaahi fetafeaki tu’uma’u anga maheni, kuo pau ke ‘oua ‘e laka hake he ivi kuo fakafuofua’i ‘o e seketi si’i ‘i he ‘amipea pea ‘i he seketi si’i kotoa pe ‘a ia ‘oku ‘i ai hono ngaahi maama tufaki ‘uhila ‘o fakalele ‘initakita (inductor) ‘oku ‘ai mavahe, ko e fetafeaki tu’upau fakakatoa ‘i he seketi si’i liunga taha mo e vahefa ‘e taha, kuo pau ke

‘oua ‘e laka hake he fakafuofua ivi ngaue ‘o e seketi si’i.

(2) ‘O ka taki ‘e ha seketi si’i lotaha fakatou’osi ha ngaahi maama tufaki ‘uhila

‘oku ngaue ‘initakita (inductor) mo ha ngaahi maama manifi (filament) ko e fakakatoa ‘o e fetafeaki tu’uma’u katoa ‘oku ngaue’aki ‘e he ngaahi maama manifi (filament) mo e liunga taha mo e vahefa ‘e taha ‘o e katoa ‘o e fetafeaki tu’uma’u ‘oku ngaue’aki ‘e he ngaahi maama tufaki ‘uhila ‘oku ngaue ‘initakita (inductor) kuo pau ke ‘oua ‘e laka hake he ivi ngaue ‘o e seketi si’i.

#### 127 Kofukofu ‘o e ngaahi konga ‘oku mo’ui

(1) Ko e konga ‘oku mo’ui kotoa pe ‘o ha tu’u’anga ‘uhila ‘o kau ki ai ‘a e me’angaue faka’uhila mo e ngaahi uaea faka’uhila kae ‘ikai kau ki ai ‘a e ngaahi maama tuku kehe ‘i he ‘atakai ‘o honau ngata’anga, kuo pau ke ‘i ai hono kofukofu lelei ‘aki ha metale fakauaea kelekele pe naunau kofumalu’i

‘oku ne ma’u ha malohi fakaemisini fe’unga ke ne matu’uaki ‘a e ngaahi tukunga ‘o e ngaue ‘anga maheni, tuku kehe ki he ngaahi fokotu’u’anga ‘uhila

‘i he konga ki tu’a ‘o ha fale, ko e ngaahi konga ko ia ‘oku mo’ui ke fokotu’u

‘i ha tu’u’anga ke a’u pe ki ai ‘a e kakai kuo ma’u mafai.

(2) Ko e naunau kofumalu’i ke ngaue’aki ki he ngaahi taumu’a ‘o e kupu si’i (1)

‘o e tu’utu’uni ko eni kuo pau he ‘ikai ke velangofua, ‘ikai vikungofua, pea

‘ikai ‘ilonga ngofua (non-tracking).

#### 128 Ngaahi moto senoleita (generator) mo e ngaahi koniveita (convertors)

Ko e seketi tufaki maama ‘uhila kotoa pe ‘a ia ‘oku fakaivia ‘e ha moto senoleta (generator) pe koniveita (convertor) takai loua, kuo pau ke fakauaea kelekele tu’uma’u ‘i he ngata’anga ‘o e moto senoleita (generator) pe koniveita (convertor).

#### 129 Ngaahi volota ngaue volota ‘e 300-650

Ko e me’angaue maama tufaki ‘uhila kotoa ‘a ia ‘oku ngaue ‘i he tukunga lele tu’uma’u ‘i ha volota (r.m.s) laka hake he volota 300 kae ‘ikai ke ngaue’aki ha volota ‘o laka hake he volota 650 (r.m.s.) kuo fua he seketi ‘ata (open circuit) kuo pau ka hala pe ‘oua ‘e a’u ngofua ki ai ha kakai ta’ema’u mafai pea ‘e fokotu’u ke

‘oua ‘e ha ki tu’a ha metale ‘oku mo’ui ‘i ha fa’ahinga ‘ulungaanga ‘e uesia ai ‘o ka fakahu pe ‘e to’o ha maama.

#### 130 Volota lahi taha ‘e ngofua

‘E ‘ikai ha seketi maama tufaki ‘uhila te ne ngaue’aki ha volota (r.m.s.) lahi hake he volota 7,500 ki he kelekele kuo fua ‘i ha seketi ‘ata ngofua.

#### 131 Ko e ngaahi talanisifoomu mo ha ivi ‘i loto ‘o laka hake he uati ‘e 500

Ko e seketi volota ma’olunga kotoa pe seketi volota ma’olunga ‘aupito taki mei he talanisifooma ‘o ‘i ai hono ivi ‘i loto ‘o lahi hake he uati ‘e 500, kuo pau ke ‘i ai mo hono founga ki hono tu’usi ‘iate ia ‘o e taki ‘i hono ngaue’aki ha seketi nounou pe fetafeaki, mama fakakelekele ‘a ia ‘oku lahi hake he peseti ‘e 20% ‘o e fetafe’aki tu’uma’u ‘o e ngaue ‘anga maheni ‘i he seketi.

#### 132 Fokotu’u ‘o e me’angaue tokoni ki hono fakalele ‘o e ngaue (ancillary)

Ko e me’angaue tokoni ki he ngaahi fokotu’u ‘anga volota ma’olunga mo e volota ma’olunga ‘aupito kau ki ai e ngaue ‘initakita (inductors) me’ahoko ‘ea (chokes) ngaahi ‘iuniti (units) fakamamafa, ngaahi kapesita (capacitors), ngaahi me’a lesisita, mo e ngaahi talanisifooma kuo pau ka hala pe hono tapuni kakato ‘i ha koniteina fakakelekele tu’upau (‘a ia te ne ala hoko ko ha konga ‘o ha naunau maama ‘uhila) pe ‘e fokotu’u ‘i ha feitu’u tapuni fakamokomoko fe’unga ‘aki ha naunau ‘oku ‘ikai velangofua pe kuo fa’u ‘i ha fa’unga ‘oku ne lava teke’i e vela ‘a ia ‘oku tuku ma’a e me’angaue faka’uhila volota ma’olunga pe volota ma’olunga ‘aupito.

Kuo pau ke fokotu’u mo tauhi ha fanongonongo (notice) ‘oku pehe

“FAKATU’UTAMAKI VOLOTA MA’OLUNGA” ‘i ha feitu’u ‘e ‘asi mai ai ‘i he koniteina (container) pehe kotoa pe fa’o’anga tapuni ‘a ia ‘e ala a’u ki ai ha kakai ta’ema’u mafai pe ha feitu’u pe ‘e fiema’u ai. Ko e fo’ilea “FAKATU’UTAMAKI” kuo pau ke tohi mata’itohi lalahi ‘o ‘ikai si’i hifo he lahi mo e milimita ‘e 10 pea ko e ngaahi lea “VOLOTA MA’OLUNGA” ‘i he ngaahi mata’itohi, kuo pau ke lanu kulokula ‘i ha ‘aofi hinehina mei mui pea ko e lahi ‘o e fanongonongo (notice) fakatokanga takitaha kuo pau ke ‘oua ‘e si’i hifo he milimita ‘e 65 fakakatoa.

#### 133 Motuhi mei he taki ma’u’anga ‘uhila lahi

Ko ha uaea faka’uhila ‘a ia ‘oku ‘i ha hoko’anga metale mo ha ngaahi ngata’anga maama tufaki ‘uhila volota ma’olunga pe volota ma’olunga ‘aupito, kuo pau ke ‘oua

‘e fakahoko metale mo ha uaea faka’uhila ‘o e taki’anga ‘uhila lahi ‘o kehe mei he founga ‘o ha fakahoko mo e kelekele, tuku kehe ‘i he ngaahi seketi fetafeaki fakavave, uaea 2, ‘a ia ko e pou ‘e taha ‘o e taki ‘uhila ‘oku fakahoko kelekele, ‘e lava ngofua ke ngaue’aki ‘a e ‘oto-talanisifooma (auto-transformer) ‘oku ne tufaki ‘a e volota ma’olunga taha ‘o volota 1,500 kuo fua ‘i he seketi ‘ata (open circuit) ‘o fakatatau ki he ngaahi fokotu’u ki he ngaahi founga ki he fakahoko ‘o e ongo pou fakatou’osi ‘o e taki ‘uhila.

#### 134 Ngaahi founga motuhi

Ko e taha ‘o e ngaahi founga motuhi ko eni kuo pau ke ‘oatu ki he motuhi mei he taki ‘uhila ‘o e naunau kakato ‘iate ia pe pe ‘i he tafa’aki ‘e taha, ‘o e seketi kotoa ‘oku ne taki ha maama tufaki ‘uhila volota ma’olunga pe volota ma’olunga

‘aupito:

(a) Ko ha fehulunaki ‘i ha naunau kakato ‘iate ia pe ke fokotu’utu’u ke kimu’a ha a’u ki he ngaahi konga ‘oku mo’ui ‘iate ia pe ‘a e taki ‘uhila; pe

(b) Kuo pau ‘e ‘i ai ha founga ngaue lelei ki he motuhi ‘o e seketi mei he taki ‘uhila ‘o tanaki atu ki he me’akamosi ngaue’anga maheni ki hono pule’i ‘o e seketi; pe

(c) Ko ha me’akamosi pe fiusi ‘a ia ‘oku lava ke loka’i ke ta’ofi ‘a e toe fakahoko atu ‘o e taki ‘uhila ‘e ha kakai ta’ema’u mafai. ‘O ka ‘i he tu’u’anga ‘uhila ha ngaahi me’akamosi loka’i ‘o lahi hake he taha pe fiusi ko e ngaahi ki kuo pau ‘e ‘ikai fengaue’aki.

#### 135 Me’apule’i

Ko e faka’ilonga maama tufaki ‘uhila volota ma’olunga pe volota ma’olunga ‘aupito kotoa mo e maama tufaki ‘uhila volota ma’olunga mo volota ma’olunga ‘aupito kotoa mo e maama ‘uhila teuteu pe ma’u’anga ‘uhila si’i ki he papa tufaki ‘uhila ‘a ia ‘oku taki mei ai ‘a e faka’ilonga pe maama ‘uhila, kuo pau ke pule’i ‘e ha me’akamosi makehe, tuku kehe ‘i ha faka’ilonga tu’u ‘i fale ‘o taki mei ha soketi palaki ‘e lava ke ‘oua ‘e fokotu’u ‘a e me’akamosi. Ko e fa’ahinga me’akamosi pehe kotoa, kuo pau ke faka’ilonga’i ma’u mo mahino lelei ‘aki ‘a e ngaahi lea

“FAKA’ILONGA ‘UHILA”. ‘I he me’a kotoa pe kuo pau ke fokotu’u ‘a e me’akamosi ‘i ha tu’u’anga mahino pea faingofua ha a’u ki ai ‘a ha taha tamate afi.

#### 136 Ngaahi keipolo

Tuku kehe hange ko ia ‘oku ha he tu’utu’uni 137 mo e 142 ‘o eni, ko e ngaahi fakahoko volota ma’olunga mo e volota ma’olunga ‘aupito ‘i ha tu’unga ‘uhila maama tufaki ‘uhila, kuo pau ke fa’u’aki ha ngaahi keipolo kofu malu’i fe’unga kuo tapuni ha paipa pe kofukofu metale fakafefeka, pe ngaahi keipolo kofukofu metale mo fakafefeka tuku kehe ‘e lava ke ngaue’aki e keipolo kuo kofumalu’i mo

(a) ‘I he ngaahi fokotu’u’anga ‘uhila ‘i tu’a ki he ngaahi hoko’anga vaha’a maama ‘oku ‘ikai laka hake he loto’a mita ‘e 3 ‘a ia ‘oku ‘ikai ngalingali ke ne fuesia ha maumau fakaemisini, pe ‘oku nau fokotu’u ‘i ha ngaahi faka’ilonga puha;

(b) ‘I he me’a fekau’aki mo e ngaahi fokotu’u’anga ‘uhila ‘i loto, ‘i ha ngaahi naunau kakato ‘iate ia pe.

#### 137 Ngaahi uaea faka’uhila ta’ekofukofu pe kofumalu’i ma’ama’a

Ko e ngaahi uaea faka’uhila ta’ekofukofu ke kofumalu’i ma’ama’a mei he kopa si’i ange ‘a e tini (tinned) pe nikolo (nickel) ‘a ia ‘oku ‘i ai hono ‘elia kolosi ‘i loto ‘ikai si’i hifo he sikuea milimita ‘e 0.5, ‘e lava ke ngaue’aki ki he ngaahi fakahoko hokohoko ki he volota ma’olunga pe volota ma’olunga ‘aupito kapau—

(a) Ko e uaea faka’uhila ‘oku ‘ikai laka hake he mita ‘e taha loloa pea ‘oku poupou ‘i ha ngaahi vaha’a ‘o ‘ikai laka hake he milimita ‘e 500, ‘oku

‘ikai ke faka’asi ki ha ngalingali hoko ha maumau fakaemisini, pea

‘oku malu’i kakato ‘e ha naunau ‘oku ‘ikai velangofua, ‘ikai vikungofua, kofumalu’i ‘a ia ‘oku fokotu’utu’u ke malu fe’unga mei hano tuku noa’ia ‘o faka’asi ki tu’a ha konga ‘o e metali ‘oku mo’ui pea kapau ‘oku ‘i he fotunga ‘o e tiupi sio’ata, ‘oku ‘i ai hono holisi matolu

‘o ‘ikai si’i hifo he milimita ‘e 1 mo ha taiamita fakakatoa ‘o ‘ikai si’i hifo he milimita ‘e 55; pe

(b) Ko e uaea faka’uhila ‘oku ‘i he me’a tapuni ‘a ia ko hono konga ki loto ko e kakai ma’umafai pe te nau lava ‘o a’u ki ai.

#### 138 Ngaahi keipolo kofukofu metale, fakafefeka, pe kofukofu metale mo

fakafefeka Ko e ngaahi keipolo kofukofu metale, fakafefeka, pe kofukofu metale mo fakafefeka, kuo pau ke fokotu’u fakatatau mo e ngaahi fokotu’utu’u ‘a e tu’utu’uni ko eni:

(a) Kuo pau ke poupou ‘i he ngaahi vaha ‘oku ‘ikai lahi hake he ngaahi me’a ‘oku ha ‘i lalo:

Halanga keipolo Kofukofu metale Fakafefeka pe kofu- kofu metale mo fakafefeka Fakatokoto Milimita ‘e 800 Mita ‘e 1 Fokotu’u Mita ‘e 1.2 Mita ‘e 1.5

(b) Ko e ngaahi poupou, kuo pau ke nau pukepuke ma’u ‘a e keipolo pea ke fokotu’u hangatonu kinautolu;

(c) Ko e ngaahi kofukofu metale mo e fakafefeka kotoa, kuo pau ke fakauaea kelekele.

#### 139 Ngaahi keipolo kofumalu’i mo tavani mo e ngaahi uaea faka’uhila

ta’ekofukofu

(1) Ko e ngaahi keipolo kofumalu’i mo tavani mo e ngaahi uaea faka’uhila ‘i he ngaahi tu’u’anga ‘uhila maama tufaki ‘uhila volota ma’olunga pe volota ma’olunga ‘aupito, kuo pau ke poupou ha ngaahi vaha ‘e ‘ikai lahi hake ‘i he ngaahi me’a ‘oku ha ‘i lalo:

Halanga keipolo Ngaahi Keipolo kofumalu’i mo tavani Ngaahi uaea faka’uhila ta’ekofukofu Fakatokoto milimita ‘e 500 milimita ‘e 800 Fokotu’u milimita ‘e 500 milimita ‘e 500

(2) Ko e ngaahi poupou, kuo pau ko e sio’ata pe maka manifi pe ha toe naunau kehe ‘oku ‘ikai velangofua pe kofumalu’i ‘o ‘oua ‘e hu ngofua ki ai e vai, kuo pau ke ne puke ke ma’u ‘a e keipolo pe uaea faka’uhila pea kuo pau ke fokotu’u hangatonu ki ‘olunga.

#### 140 Ngaahi faka’ata

(1) Ko e fuo loloa ‘i ha milimita laine ‘i loto ‘o e poupou kotoa ‘oku gaue ke fakamavahe’i ‘a e metale volota ma’olunga ta’ekofukofu pe volota faka’ato ma’olunga ‘aupito pe ngaahi keipolo volota ma’olunga pe volota ma’olunga

‘aupito ‘a ia ‘oku ‘ikai ke kofukofu metale pe fakafefeka mai ne ngaue metale fakauaea kelekele, ngaue ‘akau pe ko ha ngaahi funga me’a ‘e ala hauhau, kuo pau ke ‘oua ‘e si’i hifo he fika ‘e ma’u ‘i hono liunga ‘a e volota ki he kelekele ‘o e talanisifooma si’i he kilo volota (r.m.s.) kuo fua he seketi ‘ata (open circuit) ‘aki e 10.

(2) Ko e ava ki he ‘ea ‘i hono fua milimita mei he metale volota ma’olunga pe volota ma’olunga ‘aupito pe ngaahi keipolo ‘a ia ‘oku ‘ikai ke kofukofu metale pe fakafefeka ki he metale fakauaea kelekele ngoue ‘akau, pe funga me’a ‘e ala hauhau (viviku) kuo pau ke ‘oua ‘e si’i hifo he mahu’inga ‘e ma’u hono liunga ‘a e volota ki he kelekele ‘o e talanisifooma si’i ‘i he kilo volota (r.m.s.) kuo fua ‘i he seketi ‘ata (open circuit) ‘aki e 4.

#### 141 Ko e fokotu’u ‘o e ngaahi keipolo

(1) Ko e keipolo takitaha ‘i ha fokotu’u’anga maama tufaki ‘uhila Ko e volota ma’olunga pe volota ma’olunga ‘aupito, kuo pau ke poupou ofi ki he fokotu’i fakahoko ngata’anga kotoa pea ‘e ‘ikai ha taimi ‘e laka ai hono mama’o he milimita ‘e 150 pe milimita ‘e 300 kapau ‘oku ngaue’aki ha me’atali

‘elekitolote maka manifi.

(2) ‘O ka ‘i ai ha fakahoko ki ha keipolo ko e kofumalu’i ‘e ‘asi ki tu’a ‘i hono to’o ‘o e kofu metale pe tavani, kuo pau ke malu’i fe’unga mei he ngaahi ngaue ‘a e ‘osone (ozone).

(3) ‘O ka ngali fepaki mo ha maumau fakaemisini, kuo pau ke fakafefeka ‘a e ngaahi keipolo pea ka ‘ikai pea ‘i ai ha malu’i fe’unga.

#### 142 Ngaahi uaea faka’uhila kuo fakauaea kelekele

(1) Ko e keipolo kuo fakafoki mei ha ‘elekitolote ki ha ngata’anga Ngaahi uaea talanisifooma ‘a ia kuo fakauaea kelekele ngalingali pe ki he tu’unga volota ‘e faka’uhila 300 kapau ko e ‘elia kolosi ‘i loto ‘o e uaea faka’uhila ‘oku ‘ikai si’i hifo he milimita ‘e 2.5 (1/1.78 mm pe 7/0.67 mm).

(2) ‘E lava ke ngaue’aki ha ngaue metale ‘o ha me’a takai ko ha uaea faka’uhila kuo foki kapau ko e ngaue metale ta’ekofukofu’i ofi mai kuo fakauaea kelekele tu’uma’u mo lelei.

## KONGA VIII — FAKAUAEA KELEKELE

#### 143 Malu’i mei he mama ki he kelekele

Kuo pau ke malu’i ‘a e me’angaue faka’uhila ngaue ha volota lahi hake he volota ma’ulalo ‘aupito mei he mama ki he kelekele ‘o e ngaahi fetafeaki fakatu’utamaki

‘aki ha taha ‘o e ngaahi founga ‘oku ha ‘i lalo:

(a) Kofumalu’i ‘a ia ‘oku ne tapuni’i ‘a e me’angaue faka’uhila pea ‘oku tolonga ‘o hokohoko ma’u, ‘a ia ‘e pehe ki ha fa’u ‘oku kofumalu’i kakato;

(b) Kofumalu’i loua;

(c) Fakakelekele ‘o e ngaahi konga metale ‘oku ha ki tu’a ‘o fakatatau ki he ngaahi fiema’u ‘o e konga ko eni ‘o e ngaahi tu’utu’uni;

(d) Fakamavahe’i ‘o e metale pehe ‘o hange ko ia ‘oku fakamatala’i ‘i he tu’utu’uni 145 ‘o eni.

#### 144 Me’angaue metale ke fakauaea kelekele

‘I he taimi ‘oku ngaue’aki ai ‘a e uaea fakakelekele ko ha founga ‘o e fai ki he ngaahi fiema’u ‘o e tu’utu’uni 143(c) ‘o eni, ko e ngaahi me’a ‘oku ha ‘i lalo, kuo pau ke fakauaea kelekele.

(a) Ko e me’angaue metale kotoa ‘oku fekau’aki mo e ngaahi sisitemi fakauaea (kehe mei he ngaahi kongokonga ‘oku ne ‘ave ‘a e fetafeaki)

‘o kau ki ai ‘a e ngaahi kofukofu keipolo mo e ngaahi uaea katineli (catenary);

(b) Konga metale ‘o ha me’angaue ‘a ia ‘oku ‘asi kitu’a he fakauaea kelekele ‘oku fiema’u ‘o fakatatau ki he ngaahi fiema’u ‘a e tu’utu’uni 143 ‘o eni;

(c) Ngaahi fetu’utaki’anga fakauaea kelekele ‘o e ngaahi soketi palaki, mo e ngaahi soketi uaea taki, tuku kehe ‘i ha toe feitu’u ‘oku faka’ata mahino ai.

#### 145 Fakamavahe

Ko e ngaue’aki ‘o e tu’utu’uni 143(d) ‘o eni, ‘a ia ‘oku ne faka’ata, mei he fiema’u

‘a e fakauaea kelekele, ha metale ‘a ia kuo fakamavahe ke ‘oua ‘e lava ke ‘i ai ha’ane felave’i mo e ngaahi konga ‘oku mo’ui pe mo e kelekele pe metale fakakelekele, kuo pau ke fakangatangata ki he ngaahi me’angaue faka’uhila ‘oku ha

‘i lalo:

(a) Ngaahi konga iiki ‘o ha metale kuo fakamavahe ke ngaue’aki ki ha malu’i fakaemisini ‘o e fakauaea kofukofu ulapa fefeka pe kofukofu pelesitiki fefeka;

(b) Ngaahi konga iiki ‘o e paipa metale ‘o ‘ikai faingofua ke a’u ki ai ‘o ngaue’aki ki he malu’i fakaemisini ‘o e fakauaea fakama’u (cleated) ‘i he’ene paasi he ngaahi faliki, ngaahi holisi, ngaahi holisi vahevahe, pe ngaahi ‘ato;

(c) Ngaahi kilipa ki he fokotu’u ‘o e ngaahi keipolo;

(d) Ko e ngaahi puha metale hu kitu’a kuo fokotu’u ke punangofua ‘oku ngaue’aki ha sisitemi fakauaea kofukofu ulapa fefeka pe kofukofu pelesitiki fefeka, kapau ‘oku kofu’aki ha naunau ‘oku ‘ikai ke faka’uhila;

(e) Ngaahi tapuni maama;

(f) Ngaahi konga iiki hange ko e ngaahi sikalu pe ngaahi peleti hingoa kuo fakamavahe ‘aki ha naunau kofumalu’i;

(g) Ngaahi seini metale ki he tufaki ‘o e ngaahi naunau maama ‘uhila;

(h) Tuku kehe ‘o ka fiema’u ha fakauaea kelekele ki he’enau ngaue, ko e ngaahi naunau maama ‘uhila kuo fokotu’u ‘i ha loki ‘oku ‘i ai hono faliki ‘oku ‘ikai ke faka’uhila pea fokotu’u ‘i ha ma’olunga ‘e ‘ikai ke faingofua ha ala ki ai pea ‘e ‘ikai ke a’u ki ai ha metale fakauaea kelekele.

#### 146 Tapui ‘a e fakauaea kelekele

(1) ‘Ikai lau ai ‘a e ngaahi fiema’u ‘a e ngaahi tu’utu’uni 143, 144 mo e 145 ‘o eni, ko e ngaahi me’a ko eni ‘i lalo, kuo pau ‘e ‘ikai ke fakauaea kelekele:

(a) Ko e ngaahi malu’i ‘o e ngaahi maama takitaki kofukofu ‘a ia ‘oku fai ki he tu’utu’uni 111 ‘o eni ‘o kehe mei he ngaahi maama ‘uhila takitaki

‘oku ala ‘ave holo ‘oku ne lava ‘o taliteke’i e vela;

(b) Ko e fakauaea si’i ‘o ha talanisifooma fakamavahe ‘oku ngaue’aki ki he taumu’a ‘o e kupusi’i (4)(e) ‘o e tu’utu’uni 99 ‘o eni pe ko e metale ‘asi ki tu’a ‘o ha me’angaue ‘uhila ‘oku ala ‘ave holo ‘o taki mei ai;

(c) Ko e fakaa’u fakakelekele ‘o ha soketi palaki kuo fakahoko ki he ma’u’anga ‘uhila kuo fakamavahe mei he kelekele ki he ngaahi taumu’a ‘o e kupusi’i(4)

(d) ‘o e tu’utu’uni 99 ‘o eni;

(e) Ko e takai si’i ‘o e talanisifooma takai loua pe ko e takai senileita ‘o ha moto senileita ‘oku ngaue’aki ke taki ha me’angaue ‘uhila ki he faito’o pe ngaahi nifo ‘o hange ko ia ‘i he tu’utu’uni 113(1) ‘o eni, mo e metale

‘asi ki tu’a ‘o ha me’angaue ‘uhila ‘oku ala ‘ave holo ‘o taki mei ai.

(2) Ko e takai si’i ‘o ha talanisifooma ‘oku ngaue’aki ki ha seti kasa ‘a’ake (welding arc) ‘oku ngaue’i tangata pe, ‘oku ala ‘ave holo fakakonga pe, kuo pau ke ‘oua ‘e fakahoko ki he metale fakauaea kelekele, ‘o e talanisifooma.

#### 147 Ngaahi fakatokanga fakalahi ke to e tanaki mai

Kapau ‘oku ‘ikai ala lava ke fakamavahevahe’i ‘a e fakauaea mei he me’angaue metale ‘o e ngaahi ngaue kehe, ko hono ha’i mo e fakauaea kelekele, kuo pau ke fai

‘o fakatatau ki he ngaahi fiema’u ‘a e tu’utu’uni 66(6) ‘o eni, mo e tu’utu’uni 149(3)

‘o eni. Ko e me’angaue metale ‘oku ne fiema’u ‘a e ha’i mo e fakauaea kelekele ‘i he ngaahi tukunga ko eni, ‘e kau ki ai kinautolu ‘oku ha ‘i lalo.

(a) Ngaahi paipa metale ‘asi ki tu’a, ngaahi pesoni, ngaahi tangike ngaahi topu kaukau, ngaahi topu fo, ngaahi paipa vai, ngaahi veve, ngaahi paipa kasa, mo e ngaahi fa’ahinga me’a kehe tatau mo ia;

(b) Fa’u ngaue sila ‘e ala a’u ki ai;

(c) Sino’i misini hiki me’amamafa (crane) ngaahi lifi mo e ngaahi me’angaue ngaue kehe tatau mo ia, ‘a ia kuo fokotu’u ai ‘a e me’angaue ‘uhila faka’uhila.

#### 148 Ngaahi tefito’i fiema’u ki he fakauaea kelekele

Ko e ngaahi fokotu’utu’u fakauaea kelekele ‘o e tu’u’anga ‘uhila ‘a e toko taha ma’u

‘uhila, kuo pau ke fokotuu ke—

(a) ‘I he hoko ha maumau ‘i he ‘omai ta’etokanga mei ha feisi pe uaea faka’uhila ta’efakauaea kelekele ki he metale ‘asi ki tu’a ofi mai, ko ha fetafeaki ‘oku tatau mo e liunga 3 ‘o e ivi ngaue ‘o e fiusi pe liunga taha mo e konga ‘o e seti ‘o ha me’amotuhi seketi kuo hulutu’a ‘ene uta, ke tafe koe’uhi ke lava ‘o tamate’i ‘a e seketi maumau;

(b) ‘I he tafa’aki kotoa ‘a ia ‘e ‘ikai lava ai ke tauhi ‘a e fiema’u ‘a e palakalafi (a), ‘o e tu’utu’uni ko eni, pea fakataha mo e loto ki ai ‘a e Komiti, kuo pau ke fokotu’u ha me’a motuhi seketi fakauaea kelekele mama pe ha ngaahi me’a motuhi seketi ‘o fakatatau mo e tu’utu’uni

#### 155 ‘o e tu’utu’uni ‘o eni.

149 Ngaahi uaea faka’uhila hoko fakauaea kelekele

(1) Ko e uaea faka’uhila hoko fakauaea kelekele kotoa, kuo pau ke fa’u mo fokotu’u ‘i ha founga ‘e malava ke fai pau ki he ngaahi fiema’u ‘o e tu’utu’uni 148 ‘o eni.

(2) Ko e uaea faka’uhila hoko fakauaea kelekele kotoa, kuo pau ko e kopa faka’uhila ma’olunga tuku kehe ki he paipa metale pe luo, ‘e lava ke ngaue’aki ha kofukofu metale mo e fakafefeka ‘o e ngaahi keipolo, pe ko ha uaea katenali ‘oku ne poupou ha keipolo ki he uaea faka’uhila hoko fakauaea kelekele ‘o fakatatau ki he kupusi’i (4) ‘o e tu’utu’uni ko eni.

(3) Ko e ‘elia kolosi ‘i loto ‘o e uaea faka’uhila hoko uaea fakakelekele kotoa, kuo pau ke ‘oua ‘e si’i hifo he me’a ‘oku tu’utu’uni ‘i he ngaahi palakalafi (a) ki he (d) ‘o e kupusi’i ko eni, ‘e ala ngaue’aki pea ‘o ka ngaue’aki ha ngaahi paipa metale pe luo pe ko e kofukofu ‘o e keipolo pe fakafefeka ‘e lava ngaue’aki pe ko ha fakamalohi ‘o ia, kuo pau ke ngaue’aki ‘a e ngaahi fiema’u ‘a e palakalafi (e) pe palakalafi (f) ‘o e kupusi’i ko eni ‘i he taimi

‘oku ngaue’aki ai. Ko e ngaahi fiema’u ‘oku lau ki ai ‘i he kupusi’i ko eni, ‘a eni ia ‘oku ha ‘i lalo:

(a) Ko e uaea faka’uhila hoko uaea fakakelekele fakakofu metale pe fakakofu ulapa fefeka pe fakakofu pelesitiki fefeka, kuo pau ke ‘i ai hono ‘elia kolosi ‘i loto ‘o fakatatau ki he Tepile 7 ‘o eni:

‘E ngaue’aki ai kapau he taimi ‘oku ngaue’aki ai ‘a e ngaahi keipolo fofukofu ulapa fefeka mo e kofukofu pelesitiki fefeka ko ha ma’u’anga ‘uhila si’i, pe fakatakoto hangatonu ‘i he kelekele ‘i tu’a he ngaahi fale, ko e ngaahi uaea faka’uhila hoko uaea fakakelekele, kuo pau ke ‘i ai hono

‘elia kolosi ‘i loto si’i taha ‘e ala ma’u ‘o sikuea milimita ‘e 1.5 (1/1.38 mm).

(b) Ko e uaea faka’uhila hoko fakauaea kelekele ‘i ha keipolo ofe’ingofua pe uaea molu, pe ‘i ha keipolo ‘oku ‘ikai ‘i he loto me’a ‘oku kapui ‘i he palakalafi (a) ‘o e kupusi’i ko eni, kuo pau ke ‘i ai hono ‘elia kolosi

‘i loto ‘o tatau mo ia ‘i he ngaahi uaea faka’uhila ‘oku ne ‘ave ‘a e fetafeaki;

(c) Ko e uaea faka’uhila hoko uaea fakakelekele kopa makehe kotoa ‘oku

‘ikai fa’o ha keipolo fa’u fetuiaki, keipolo ofe’ingofua pe uaea molu, kuo pau ke ‘i ai hono ‘elia kolosi ‘i loto ‘o fakatatau ki he Tepile 8 ‘o eni pea ko hono taki ‘o e uaea faka’uhila hoko fakakelekele makehe ki he kotoa ‘o ‘ikai ke kopa, kuo pau ke tatau mo ia ‘o e uaea faka’uhila hoko fakauaea kelekele kopa kuo fakamatala’i;

(d) Ko e uaea faka’uhila hoko fakauaea kelekele makehe kotoa kuo fokotu’u ‘i ha paipa, kuo pau ke kofumalu’i pea tavani pea kuo pau ke

‘i ai hono ‘elia kolosi ‘i loto ‘o fehokotaki mo hono ngaahi uaea fetuku fetafeaki ‘a ia ‘oku fakamatala’i ‘i he kolomu 6 ‘o e Tepile 7 ki he ngaahi uaea faka’uhila fetuku fetafeaki ‘o a’u ki he, mo kau ai ‘a e sikuea milimita ‘e 16 ka ‘e ‘ikai ha taimi ‘e si’i ai ‘a e uaea faka’uhila hoko fakauaea kelekele ‘i he sikuea milimita ‘e 15.

(e) Ko e uaea faka’uhila kopa kotoa pe ‘oku ngaue’aki ki he taumu’a ‘o e ha’i metale ‘o hange ko e fiema’u ‘a e tu’utu’uni 147 ‘o eni, kuo pau ke

‘i ai hono ‘elia kolosi ‘i loto ‘o fe’unga malie mo e fo’i tu’u’anga ‘uhila pea ‘e ‘ikai ha taimi ‘e si’i hifo ai he sikuea milimita ‘e 4 (7/0.85 mm) pea ko ha fa’ahinga kehe ‘o e uaea faka’uhila ‘oku ngaue’aki ki he taumu’a pehe, kuo pau ke ‘i ai hono taki ‘uhila tatau;

(f) Ko e ngaahi hoko’anga ‘i he ngaahi paipa metale pe luo mo e ngaahi kofu metale mo e fakafefeka ‘o e ngaahi keipolo, ‘a ia ‘oku ngaue’aki ki he hoko fakakelekele, kuo pau ke ngaohi mo malu’i lelei mei he

‘ume’umea ‘i he feitu’u ‘oku fiema’u ai;

(g) Ko e ngaahi paipa mo e ngaahi memipa ‘o e ngaue langa sila ‘i he taimi

‘oku ngaue’aki ke ne fa’u ha konga ‘o e uaea faka’uhila hoko uaea fakakelekele, kuo pau ke hoko metale ki he metale hono ngaahi hoko’anga;

(h) Ko e ngaahi paipa ‘oku taki kasa pe huhu’a velangofua pe naunau velangofua kehe, kuo pau ke ‘oua ‘e ngaue’aki ko ha uaea faka’uhila hoko fakauaea kelekele neongo te nau ha’i ki ai ‘o fakatatau ki he tu’utu’uni 64(6) mo e tu’utu’uni 147 ‘o eni.

(4) Ko e paipa metale pe luo, ko e kofukofu metale pe fakafefeka ‘o ha keipolo, pe ko ha uaea katenali ki tu’a pe fakahu ‘i ha keipolo pea ngaue’aki ki hono poupou pe ko e uaea faka’uhila hoko fakauaea kelekele makehe ‘o e kofukofu ulapa fefeka pe keipolo kofukofu pelesitiki fefeka, ‘e lava ke ngaue’aki ko ha uaea faka’uhila hoko fakauaea kelekele ki he malu’i pe ‘o e ngaahi uaea faka’uhila kuo tapuni’i ai pe ‘e poupou’aki, mo e me’angaue faka’uhila kuo fakahoko fakahangatonu ki he ngaahi uaea faka’uhila ko ia.

(5) Ko ha paipa metale pe luo, kofukofu metale pe fakafefeka ‘o ha keipolo, pe uaea katenali ‘oku ‘i ai hono me’a fakafe’atungia ‘o hulu, ‘o ia, ‘a ia te ne fakangofua ke ngaue’aki ia ko ha uaea faka’uhila hoko fakauaea kelekele ‘i he ngaahi tu’utu’uni ko eni, ka kuo fiema’u ke fakauaea kelekele, kuo pau ke fakauaea kelekele ‘aki ha uaea faka’uhila hoko fakauaea kelekele mavahe

‘oku ‘i ai hono ‘elia kolosi ‘i loto ‘o ‘ikai si’i hifo ‘i ai ‘oku fakamatala’i ‘i he palakalafi (3) ‘o e tu’utu’uni ko eni, kuo fokotu’u he tafa’aki pea kuo fakahoko ki he paipa metale, luo, kofukofu metale, fakafefeka, pe uaea katenali ‘i he ongo tafa’aki takitaha pea ki he ngaahi naunau metale kotoa pe ngaahi kongokonga naunau iiki kuo fakahoko ki ai, pea ‘i he feitu’u ‘o e taki loloa ta’etoemotu ‘o e paipa metale pe luo pe kofukofu metale pe fakafefeka,

‘i he ngaahi vaha fe’unga ‘i he katoa ‘o e taki.

(6) Ko ha uaea faka’uhila hoko uaea fakakelekele ‘oku ngaue’aki ‘o taki ko ha uaea faka’uhila ‘eliolo, kuo pau ke ‘oua ‘e ‘i ai ha taimi ‘e si’i hifo ia he lahi kuo tuhu’i tonu ‘i he tu’utu’uni 80 ‘o eni, ‘a ia ‘oku felave’i mo e ngaahi laine

‘eliolo ‘o fakatatau ki he loloa ‘o hono taki mo e fa’ahinga uaea faka’uhila pea kuo pau ke poupou fe’unga.

(7) Paipa metale ofe’ingofua pe ko hono fakafefeka ‘o ha fa’u tatau, kuo pau ke

‘oua ‘e ngaue’aki ko ha uaea faka’uhila hoko uaea fakakelekele.

(8) ‘I he papa hamosi kotoa, ko e ngaahi uaea faka’uhila hoko uaea fakakelekele, kuo pau ke fakahoko ‘o fakatatau mo e ‘tu’utu’uni 36 ‘o eni.

(9) Kuo pau ‘e ‘ikai fokotu’u ha uaea faka’uhila hoko uaea fakakelekele ‘i ha paipa.

(10) Ko e uaea faka’uhila hoko uaea fakakelekele kotoa kuo fokotu’u ‘i ha luo metale pe keli, kuo pau ke ha’i ke he metale ‘o e luo pe keli ‘i ha ngaahi vaha fe’unga.

(11) Ko e ngaahi uaea faka’uhila hoko uaea fakakelekele ta’ekofukofu kuo fokotu’u ‘i loto pe ‘i mui he ngaahi kongokonga naunau iiki, ngaahi poloka, fokotu’u pe ngaahi papa komosi pea ‘e malava ke ‘i ai ha’ane fetaulaki mo e ngaahi uaea faka’uhila ‘oku mo’ui pe ko honau kofu malu’i, kuo pau ke kofumalu’i ‘aki ha fakauaea ofe’ingofua ‘o ha naunau fe’unga ‘o ‘i ai hono matolu si’isi’i taha ‘e milimita ‘e 0.635.

(12) Ko e uaea faka’uhila hoko uaea fakakelekele ‘i he kofukofu ulapa fefeka pe keipolo ‘oku ngaohi’aki e me’a kehekehe kofukofu pelesitiki fefeka, kuo pau ke kofumalu’i ‘i he kotoa ‘o hono loloa. 150 Uaea taki uaea fakakelekele

(1) ‘I he tu’u’anga kotoa kuo fakahoko ko ha sisitemi fakauaea Uaea taki kelekele nutilolo lolahi, pe ki ha fa’ahinga ma’u’anga ‘uhila kehe ‘oku ‘i ai ha uaea faka’uhila kuo fakahoko ki he kelekele ‘e ngaue’aki e ngaahi me’a ha ‘i lalo:

(a) Ko ha uaea taki fakakelekele mavahe mo ngaue ta’etoe fakafalala ki ha me’a kehe kuo pau, tuku kehe ‘a ia kuo ‘asi he kupusi’i (2) ‘o e tu’utu’uni ko eni, ke taki mei he pasipa nutilolo kuo fokotu’u ki he papa kamosi lahi ‘oku ne pule’i ‘a e tu’u’anga ‘uhila ki ha ‘elekitolote fakakelekele kuo fakatatau ki he ngaahi fiema’u ‘o e tu’utu’uni 153 ‘o eni;

(b) ‘I he papa kamosi lahi, kuo pau ke fakangata ‘a e uaea taki fakakelekele

‘i ha soketi keipolo mavahe ‘a ia ka hala pe ko e soketi sota pe ko ha soketi keipolo kuo fakahoko lelei mo malu ki he pasipa pe pine (stud) nutilolo ‘aki ha nati mo e nati loka ‘i ha fa’unga te ne fakangofua ‘a e fakamavahe ‘o e soketi keipolo mei he pasipa pe pine (stud) ki he taumu’a hono sivi;

(c) Ko e uaea taki fakakelekele, kuo pau ko e kopa faka’uhila ma’olunga ‘o ka ‘i ai hono ‘elia kolosi ‘i loto ‘o tatau mo e Tepile 8 ‘o e ngaahi tu’utu’uni ko eni;

(2) ‘I he ngaue’aki ‘o e ngaahi fokotu’utu’u ‘o e tu’utu’uni 152(3) ‘o eni, ko e uaea taki fakakelekele ‘oku ‘ikai te ne toe fiema’u ha tokoni kehe, kuo pau ke fakahoko ki he laine tufaki ‘uhila nutilolo ‘a e Komiti. 151 Malu’i ‘o e ngaahi uaea faka’uhila hoko uaea fakakelekele mo e ngaahi uaea taki fakakelekele Kuo pau ke malu’i ‘a e uaea faka’uhila hoko uaea fakakelekele kotoa pe mei he maumau fakaemisini mo e ‘ume’umea. 152 Ngaue’aki ‘o e sisitemi taki uaea faka’uhila fakakelekele ki he fakakeleke

(1) Tuku kehe ‘o hange ko ia ‘oku ‘asi ‘i he palakalafi (2) mo e (3) ‘o e tu’utu’uni ko eni, ko e uaea faka’uhila fakakelekele ‘o ha sisitemi taki ‘uhila, kuopau ke

‘oua ‘e ngaue’aki ko ha uaea faka’uhila kelekele.

(2) Ko e nutilolo ‘o ha sisitemi nutilolo fakakelekele lolahi ‘e lava ke ngaue’aki ‘i he felave’i mo e ngaahi uaea faka’uhila ‘eliolo ki he fakakelekele ‘o e ngaahi uaea poupou, ngaahi palaketi (brackets) maama ki tu’a, ngaahi puha fakahoko laine ‘i ‘olunga kuo fakamavahe, ngaahi malu’i fakakelekele pe laine (hardware) naunau metale kapau ko e ngaahi uaea poupou, ngaahi palaketi (brackets), ngaahi puha, ngaahi malu’i pe naunau metale kuo fokotu’u he ngaahi pou ‘i ha ma’olunga ‘o ‘ikai si’i hifo he ma’olunga mita ‘e 3 mei he kelekele.

(3) ‘I he feima’u ha ngaahi ‘iuniti ‘ave holo ke fakahoko fakataimi ki he ngaahi laine ‘eliolo ‘o e Komiti ‘i ha taimi nounou ‘a ia ‘i he fakakaukau ‘a e Komiti ko ha fakahoko mavahe ‘o fakakelekele ‘e ‘ikai lava ‘o fokotu’u ta’eai ha fakamole ta’e’uhinga pe fehalaaki ‘ikai totonu ke hoko, ko e laine tufaki nutilolo ‘o ha sisitemi nutilolo fakauaea kelekele lolahi ‘e lava ke ngaue’aki ki he taumu’a ‘o e fakakelekele kapau—

(a) Ko e ngaahi uaea faka’uhila fakakelekele mo e nutilolo mei he ‘iuniti kuo taki ‘o fakalele kehekehe pea ‘oku kofumalu’i makehekehe, tuku kehe ‘o ka ‘o ku fai ‘a e fakahoko ki he pa nutilolo mo e laine tufaki nutilolo pea

(b) Ko e fakahoko ‘o e uaea faka’uhila nutilolo mo e uaea faka’uhila fakakelekele ki he laine tufaki nutilolo kuo ngaohi makehekehe, taki taha he ongo tafa’aki ‘o e pou laine tufaki; pea

(c) Kuo fiemalie ‘a e Komiti ‘o ‘ikai ha fakalahi ‘i he fakatu’utamaki faka’uhila ‘e hoko mei he founga fakakelekele. 153 Ngaahi ‘elekitolote fakauaea kelekele

(1) Ko e ‘elekitolote fakakelekele ‘oku fakahoko ki ai ‘a e uaea taki fakakelekele

‘o e tu’u’anga ‘uhila ‘o fakatatau ki he tu’utu’uni 150 ‘o eni, kuo pau ke ne ma’u:

(a) Ha va’akau (rod) ‘oku ‘ikai ngaohi mei he ‘aione (non-ferrous) ‘oku taiamita milimita ‘e 12, pe ha va’akau sila ‘oku ‘ikai si’i hifo hono taiamita he milimita ‘e 16, pe ha paipa kopa ‘aione ‘oku ‘ikai si’i hifo hono taiamita ‘i loto he milimita ‘e 20, kuo fakahu ki he kelekele ‘i ha loloto ‘oku ‘ikai si’i hifo he mita ‘e 2 ki lalo; pe

(b) Ha loloa ‘oku ‘ikai si’i hifo he mita ‘e 7.5 ‘o e taiamita milimita ‘e 7 ‘o e taiamita i’o e va’akau (rod) kopa pe ha la’ikonga kopa milimita ‘e 25 liunga’aki ‘a e milimita ‘e 1.6, pe paipa kopa ‘aione ‘oku milimita ‘e 15

‘a hono taiamita ‘i loto, pe paipa kopa milimita ‘e 15, pe uaea faka’uhila kopa ta’ekofukofu sikuea milimita ‘e 35, pe ko ha loloa ‘oku

‘ikai si’i hifo he mita ‘e 15.25 ‘o e uaea faka’uhila kopa ta’ekofukofu sikuea milimita ‘e 16, ‘i he taimi takitaha kuo tanu ‘i ha loloto ‘oku

‘ikai si’i hifo he milimita ‘e 500 ‘i lalo he kelekele; pe

(c) Ha fa’ahinga kehe ‘o e ‘elekitolote fakakelekele lelei ‘a ia ne fakangofua ‘e he Komiti, tuku kehe ‘e kamata mei he ‘aho ‘uluaki ‘o Sanuali 1985, ko ha sisitemi tufaki vai metale fakakelekele, kou pau ‘e

‘ikai ke ngaue’aki ko ha ‘elekitolote fakakelekele ‘o ha tu’u’anga ‘uhila fo’ou tuku kehe ‘i he felotoi ‘i he va ‘o e Komiti mo e Poate Vai ‘a Tonga.

(2) Ko ha sisitemi tufaki vai metale fakakelekele ‘i ha ‘api ‘o e tokotaha ma’u

‘uhila, kuo pau ke ha’i ki he ‘elekitolote fakakelekele ‘o e tu’u’anga ‘aki ha me’a faka’uhila kopa ‘oku ‘i ai hono ‘elia kolosi ‘i loto ‘oku ‘ikai si’i hifo he

‘elia kolosi ‘i loto ‘o e uaea taki fakakelekele ‘o e tu’u’anga ‘uhila, pea ko e fakahoko ‘o e me’a faka’uhila ki he sisitemi tufaki vai ‘i ha fale pe, kuo pau ke ofi ‘i he fa’ahinga ofi ‘e ala ngaue’aki ki he poini hu ki loto ‘o e sisitemi tufaki vai ki he fale.

(3) Ko e ngaahi paipa taki kasa pe huhu’a velangofua pe naunau kehe ‘oku velangofua, kuo pau ‘e ‘ikai ke ngaue’aki ko ha ‘elekitolote kelekele. 154 Ngaahi fakahoko ‘o e ngaahi uaea faka’uhila hoko kelekele mo e ngaahi uaea taki kelekele

(1) Ko e fakahoko ‘o e uaea faka’uhila hoko fakakelekele kotoa ki he paipa, luo, keli pe kofukofu keipolo pe fakafefeka pea ko hono fakahoko ‘o e uaea taki fakakelekle kotoa ki he ‘elekitolote fakakelekele, kuo pau ke fai’aki ha felave’i tu’uma’u pe ha me’a kehe mei he metale ta’e’aione (non-ferrous) ‘i ha fa’ahinga founga ‘e lava ai ‘o faingofua hano fakahomoki ‘o e uaea faka’uhila fakakelekele pe uaea taki fakakelekele ki he taumu’a ‘o hono sivi’i.

(2) Ki he ngaahi keipolo kofukofu metale pe fakafefeka, ko e fakama’u pe me’a fakama’u, kuo pau ke ne puke ma’u ‘a e kofukofu pe fakafefeka ‘o ‘ikai ke ne maumau’i ‘a e kofumalu’i.

(3) Ki he ngaahi keipolo kofukofu metale mo fakafefeka, kuo pau ke ha’i e fakafefeka ki he kofukofu pea ko e fakahoko mahu’inga ‘o e fakama’u

(clamp) pe me’a fakama’u, kuo pau ko ia ‘oku ‘ai ki he kofukofu.

(4) Ko e fakama’u fakakelekele pe me’a fakama’u, kuo pau ke faingofua e a’u ki ai.

(5) Ko e uaea faka’uhila hoko uaea fakakelekele kotoa mo e uaea taki fakakelekele ‘a ia ‘oku fakahoko ki he ‘elekitolote fakakelekele, kuo pau ke faka’ilonga’i ‘o tohi’i (label) ‘i he pe ofi taha ki he poini ‘a ia ‘oku fai ai ‘a e fakahoko. Ko e faka’ilonga tohi (label) kuo pau ke kopa, pe ha naunau pelesitiki fe’unga, kuo pau ke fakahoko malu ki he uaea faka’uhila hoko uaea fakakelekele pe uaea taki fakakelekele pea kuo pau ke faka’ilonga’i (mark) ma’u mo ‘asi lelei ke lava ‘o lau, ‘aki ‘a e ngaahi fo’iloea “UAEA FAKA’UHILA FAKAUAEA KELEKELE—’OUA ‘E MOTUHI”.

(6) He taimi ko e ma’u’anga ‘uhila ki ha me’angaue ‘oku fai’aki ‘a e keipolo ofe’ingofua pe uaea molu mo e palaki mo e soketi palaki

(a) Ko e uaea faka’uhila hoko uaea fakakelekele, kuo pau ke ne hoko ko ha konga ‘o e keipolo ofe’ingofua pe uaea ofe’ingofua pe uaea molu pea kuo pau ke fakahoko ki ha ngata’anga makehe ‘o e palaki; pea

(b) Kapau ko e keipolo ofe’ingofua pe uaea molu ‘oku ‘i ai hono kofukofu metale ko e kofukofu, kuo pau ‘e toe fakalahi atu ki ai ke hoko’i lelei faka’uhila mo fakaemisini ki he ‘esia metale ‘o e me’angaue pea ki he metale fakauaea kelekele ‘o e palaki mo e hoko’anga soketi palaki; pea

(c) Ko e hoko’anga ki he kelekele, kuo pau ke fai ‘iate ia pe kimu’a hono fai e ngaahi fakahoko ‘oku ne ‘ave ‘a e fetafeaki ‘o ia ‘i he taimi ‘e fakahu ai e palaki ‘i he soketi palaki pea kuo pau ke motu hili e ngaahi fakahoko ‘oku ne ‘ave ‘a e fetafeaki ‘i he taimi ‘e to’o ai e palaki mei he soketi palaki. 155 Ngaahi me’a motuhi seketi fakakelekele mama

‘O fakatatau ki he tu’utu’uni 148(6) ‘o eni, ‘o ka malu’i ha tu’u’anga ‘uhila ‘aki ha me’a motuhi seketi fakakelekele mama ‘e taha pe lahi ange, kuo pau ke ngaue’aki ‘a e ngaahi me’a ‘oku ha ‘i lalo:

(a) Ko e me’a motuhi fakakelekele mama kotoa, kuo pau ke fokotu’u mo fakahoko ke ‘i he taimi ‘e hoko ai ha konga metale ‘asi ki tu’a ‘o e tu’u’anga ‘uhila, ‘o kau ki ai ha konga pe ‘o e tu’u’anga ‘uhila ‘oku fiema’u ke fakauaea kelekele ‘i he tu’utu’uni 143 ‘o eni, ‘o a’u ki he volota ‘e 26 (r.m.s.) pe lahi hake ai mei he ma’u’anga ivi’fakakelekele kuo ‘i he tu’u’anga ‘uhila ke motuhi mei he taki’anga e ngaahi uaea faka’uhila kotoa ‘oku mo’ui;

(b) Ko e me’amotuhi seketi fakakelekele mama kotoa, kuo pau ke fokotu’u

‘i ha feitu’u ‘e faingofua ‘e a’u ki ai ‘i he papa kamosi lahi pe ‘i ha feitu’u kehe ‘e ala faingofua e a’u ki ai, kuo fakangofua ‘e he Komiti;

(c) Ko e fokotu’u ‘o ha me’amotuhi seketi fakakelekele mama pe ngaahi me’amotuhi seketi, kuo pau ko e toe fakalahi atu kae ‘ikai ko ha fetongi

‘o ha ngaahi fiema’u kehe ki he fakakelekele ‘o ha tu’u’anga ‘uhila

‘oku ha he konga ko eni ‘o e ngaahi tu’utu’uni;

(d) Ko e mui ‘e taha ‘o e koila ngaue vave (tripping) ‘o e me’amotuhi seketi fakakelekele mama, kuo pau ke fakahoko’aki ha uaea faka’uhila kopa tavani ‘o ‘ikai si’i hifo he sikuea milimita ‘e 2.5 ki he pasipa nutilolo pe metale kehe ke fakauaea kelekele, pea ko e mui ‘e taha, kuo pau ke fakahoko’aki ha keipolo kofumalu’i tu’unga volota 300 ‘o ‘ikai si’i hifo he milimita ‘e 7/0.67 pea ‘a ia (he feitu’u ‘oku ‘asi ai ki he ‘ea) kuo pau ke ‘i he keipolo ‘oku ne matu’uaki ‘a e ‘ea ki he ‘elekitolote fakakelekele, ‘oku ‘ikai ke toe fakafalala ki ha me’a kehe ‘o hange ko ia ‘oku fakamatala’i ‘i he tu’utu’uni 153(1) ‘o eni, ‘a ia ‘oku felave’i mo e ngaahi ‘elekitolote kelekele pea ‘e ia ko e keipolo, kuo pau ke ngaue’aki tafataha ki he taumu’a ‘o e fakahoko;

(e) Ko e ‘elekitolote kelekele ‘oku ‘ikai ke toe fakafalala ki ha me’a kehe

‘a ia ‘oku lau ki ai ‘a e palakalafi (d) ‘o e tu’utu’uni ko eni, kuo pau ke fokotu’u ‘i ha feitu’u ‘oku ‘ikai si’i hifo he milimita ‘e 150 mei ha kasa, vai, pea paipa metale kehe ‘i ‘olunga he kelekele pea mama’o ‘o ‘ikai si’i hifo he mita ‘e 2 mei ha ‘elekitolote kelekele kehe pe keipolo, pe kasa, pe vai, pe paipa metale kehe ‘i ‘olunga pe ‘i he kelekele, pea kuo pau ke ‘i ai hono ivi teke’i ki he lahi fakafuofua ‘o e fakakelekele ‘o

‘ikai lahi hake ‘omu (ohms) ‘e 200;

(f) Ko e uaea faka’uhila fakakelekele kofumalu’i, kuo pau ke malu’i mei he maumau ‘i hono loloa kakato ‘o fou pe ‘i he anga hono fokotu’u pe kofukofu taau;

(g) Tuku kehe kapau kuo malu’i’aki ha me’amotuhi seketi fakakelekele mama, ko e ma’u’anga ‘uhila ngaue ki he tu’u’anga ‘uhila kuo fakakelekele ‘i he sisitemi motuhi seketi fakakelekele mama, kuo pau ke ‘i he fotunga pe fokotu’u ‘i ha ‘ulungaanga ‘oku ‘i ai ‘a e kofumalu’i loua ‘o e ngaahi uaea faka’uhila;

(h) Ko e me’amotuhi seketi fakakelekele mama kotoa pe, kuo pau ke ‘i ai mo ha founga ki hono sivi’i ‘a e malava;

(i) Ko e me’amotuhi seketi fakakelekele mama kotoa pe, kuo pau ke faka’ilonga’i ma’u mo ‘ilonga lelei ke ke lava ‘o lau, fou pe he kofukofu ‘o e me’amotuhi seketi pe ha me’a faka’ilonga tolonga kuo

‘osi fakangofua ‘oku ‘ikai si’i hifo he milimita ‘e 65 liunga ‘aki e milimita ‘e 40 pea fokotu’u ke malu ‘i ha tu’u’anga ‘e ha lelei mai, ‘o ofi ‘aupito ki he me’amotuhi seketi ‘a e ngaahi lea “Ko e me’akamosi kuo pau ke sivi’i he mahina kotoa ‘e he tokotaha ma’u ‘uhila. Lomi’i e me’akamosi sivi. Kapau ‘e ‘ikai ava ‘a’ e me’akamosi pea ka hala pe ‘i he me’akamosi, ko hono fakahoko ‘oku maumau, ‘a ia ‘i he hoko ‘a eni, kuo pau ke tala leva ki he Poate”:

‘E lava ke fetongi’aki ‘a e ngaahi lea “Mio’i (turn) e ki tesi” ki he ngaahi lea

“Lomi’i ‘a e me’alomi tesi (test)” ‘i he taimi ‘e ngaue’aki ai ‘a e ki tesi (test key) ki he seketi tesi (test).

(j) Ko e faka’ilonga’i ‘o e faka’ilonga tohi ‘oku lau ki ai ‘a e palakalafi (1)

‘o e tu’utu’uni ko eni, kuo pau ke fokotu’u ke lava ‘o faingofua hono lau, ‘i he taimi ‘e fokotu’u ai ‘a e me’amotuhi seketi ‘i hono tu’unga ngaue;

(k) ‘I he taimi kuo fokotu’u ai ha me’amotuhi seketi fakakelekele mama ke fai fakatatau ‘i he tafa’aki kotoa mo e ngaahi fiema’u kuo tuhu’i tonu ‘i he ngaahi tu’utu’uni ko eni ki he me’akamosi lahi ‘o ha tu’u’anga

‘uhila pe ki ha me’akamosi ki hono pule’i ‘o ha me’angaue ‘uhila kuo fakahaa’i mai, me’angaue faka’uhila, pe me’ataki ki tu’a, ‘e ‘ikai ke toe fiema’u ke fokotu’u ha me’akamosi lahi kehe koe’uhi ko e tu’u’anga

‘uhila, pea ‘e ‘ikai toe fiema’u ha me’akamosi pule’i kehe ke fokotu’u koe’uhi ko e me’angaue ‘uhila, me’angaue faka’uhila, pe me’ataki ki tu’a.

## KONGA IX — ‘A‘AHI MO E SIVI ‘O E TU’U’ANGA ‘UHILA

#### 156 Fatongia ki he ‘a’ahi mo e sivi

Ko e ‘a’ahi mo e sivi ‘oku fakamatala’i ‘i he tu’utu’uni 157 ki he 160 ‘o eni, ‘e fai ‘e he, pe ‘i he fakahinohino ‘a e tokotaha ngaue ‘uhila ‘oku ne tokanga’i ‘a e ngaue pea ko e tokotaha ngaue ‘uhila ko ia kapau te ne fai ha ngaue hala pea kuo pau ‘e lava ke mo’ua ‘i he Fakamaau’anga Polisi ki he totongi ‘e ‘ikai laka hake he pa’anga ‘e $20, kapau ‘e ‘ikai lava ke ne tauhi pe fakapapau’i ‘a e fai ‘o ha fa’ahinga ‘a’ahi pe tesi

(test).

#### 157 Vakai’i ke fakamo’oni’i ‘a e tauhi ‘o e ngaahi tu’utu’uni

(1) ‘I he ‘osi kakato ‘a e fokotu’u’anga ‘uhila fo’ou kotoa pea tanaki atu ki ha tu’u’anga kuo ‘osi ‘i ai, kuo pau ke fai e ‘a’ahi ‘o e ngaue kotoa ‘oku fai pea kuo pau ke fai e ngaahi sivi ke vakai’i, ‘i he me’a ‘e ala malava, kuo tauhi ‘a e ngaahi fiema’u kotoa ‘a e ngaahi tu’utu’uni ko eni.

(2) Ko e maumau kotoa ne ma’u ‘i he ola ‘o ha ‘a’ahi pe sivi pehe, kuo pau ke fakalelei’i kimu’a hono fakahoko e fokotu’u’anga ‘uhila pe ko e me’a kuo tanaki atu ki ai ki he taki’anga ‘uhila.

#### 158 Ngaahi sivi ‘o e ivi fakafepaki ‘o e ngaahi me’amalu’i

(1) Kimu’a ha fokotu’u ‘uhila kakato, ko e konga ‘o ha fokotu’u’anga ‘uhila, pe fakalahi atu ki ha fokotu’u’anga ‘uhila ‘o fakahoko ki he ma’u’anga ‘uhila, kuo pau ke fai ha sivi ‘o e ivi fakafepaki kofumalu’i ‘i he vaha’a ‘o e kelekele mo e ngaahi uaea faka’uhila kotoa ‘o e tu’u’anga ‘uhila, konga, pe fakalahi atu ke fe’unga ‘o fakahoko fakataha. Ko e me’angaue faka’uhila, kapau ‘oku fiema’u, ‘e lava ke motuhi mei he ngaahi seketi si’i lolotonga e sivi pea sivi’i makehe.

(2) Ki he taumu’a ‘o e kupusi’i (1) ‘o e tu’utu’uni ko eni, ko ha fokotu’u’anga

‘uhila, konga ‘o ha fokotu’u’anga ‘uhila, pe fakalahi atu ki ha fokotu’u’anga,

‘uhila, ‘e lava ke vahevahe.

(3) Ko e sivi ‘o e ivi fakafepaki ‘o e kofumalu’i ‘oku fiema’u ‘e he konga si’i (1) mo e (2) ‘o e tu’utu’uni ko eni, kuo pau ke fakakaukau’i ke fakafiemalie, kapau ‘oku ‘ikai si’i hifo e ivi teke (resistance) ‘o e kofumalu’i he si’isi’i taha

‘oku fakamatala’i ‘i he Tepile ‘i lalo, ki he ngaahi konga ko ia ‘o e fokotu’u’anga ‘uhila.

Fakauaea pe Me’angaue faka’uhila ‘oku sivi’i Ivi malu’i kofumalu’i si’i taha ki he kelekele Fokotu’u’anga kakato Meki’omu ‘e 1 Konga ‘o ha fokotu’u’anga Meki’omu ‘e 50 kae ‘ikai si’i fakalahi atu ki ha fokotu’u’anga Me’angaue faka’uhila kuo motuhi mei he ngaahi seketi si’i hifo e lahi ‘o e ngaahi poini ‘i he meki’omu ‘e 1 Meki’omu 0.5

(4) Ko e volota ‘e ngaue’aki ki he ngaahi sivi ivi teke (resistance) ‘o e kofumalu’i, kuo pau ko e volota hoko ki he feitu’u pe ‘e taha ‘o ‘ikai si’i hifo he liunga ua ‘o ia, ‘a ia ‘oku ngaue’anga maheni ‘aki ki he fokotu’u’anga (liunga ua e mahu’inga (r.m.s.) kapau ko e ma’u’anga ‘uhila ‘oku fetafeaki fakavave), tukukehe ‘e ‘ikai fiema’u ke lahi hake he volota ‘e 500 ki he ngaahi seketi volota lotoloto.

#### 159 Sivi ‘o e seketi fuopotopoto

‘E fai ha tesi (test) ke vakai’i e ngaue hokohoko atu ‘a e ngaahi uaea faka’uhila kotoa ‘o e seketi fuopotopoto kotoa kuo fokotu’u ‘o fakatatau mo e tu’utu’uni 46 ‘o eni.

#### 160 Sivi ‘o e me’amotuhi seketi fakakelekele mama

‘I he feitu’u ‘oku fokotu’u ai ‘a e ngaahi me’amotuhi seketi fakakelekele mama ‘o fakatatau mo e tu’utu’uni 155 ‘o eni, kuo pau ke vakai’i ‘enau fe’unga mo e ngaue.

## KONGA X — ‘A‘AHI MO E FAKA’ILONGA’I FAKAMAFAI’I ‘O

E NGAAHI FOKOTU’U’ANGA ‘UHILA

#### 161 Hu ki he ngaahi feitu’u

(1) Ko ha ‘Inisipekita ma’u mafai ‘e lava, ‘i ha fa’ahinga taimi pe ngaahi taimi fe’unga, ‘i he’ene fakamo’oni’i kuo fakamafai’i pehe ia, ‘o hu ki ha ngaahi feitu’u mo ‘a’ahi mo sivi ha fokotu’u’anga ‘uhila pe konga ‘o ia ki he taumu’a

‘o hono fakapapau’i kuo fai ki he ngaahi fiema’u ‘a e ngaahi tu’utu’uni ko eni.

(2) Ko e tokotaha ma’u ‘uhila, pe ko ha taha ‘oku ne fakafofonga’i ia, kuo pau ke ne ‘oange ki he ‘Inisipekita ma’u mafai ‘a e tokoni taau, kotoa pe ki hono

‘a’ahi mo sivi e fokotu’u’anga pe konga ‘o ia.

(3) Kapau ‘e ‘i ai ha taha, ‘o ‘ikai ha ‘uhinga lelei, ‘e ‘ikai te ne tali ke fakangofua ha ‘Inisipekita ma’u mafai ke ne fai ha ‘a’ahi hange ko ia na’e lau ki ai ‘i mu’a ko e tokotaha ko ia kuo ne fai ha hala pea ‘e pau ke mo’ua ‘o tanaki atu ki ai ha totongi he ‘aho kotoa kae’oua kuo fai e tu’utu’uni ko ia (summary conviction) ki he totongi ‘o ‘ikai laka hake he pa’anga ‘e $20: pea

‘e lava ke tu’usi ‘e he Komiti ‘a e fokotu’u’anga pe konga ‘o ia mei he ma’u’anga ‘o e ‘uhila.

(4) Kapau ‘e ‘i ai ha taha, ‘o ‘ikai ha ‘uhinga lelei ‘e ‘ikai te ne tali ke fakangofua ha taha kuo fakamafai’i ‘e he Pule ‘o e Komiti ke ne fai ha ‘a’ahr ‘o hange na’e lau ki ai ‘i mu’a, ko e tokotaha ko ia kuo ne fai ‘a e hala pea kuo pau ke mo’ua ‘o tanaki atu ki ai ha totongi he ‘aho kotoa kae’oua kuo fai e tu’utu’uni ko ia (summary conviction) ki ha totongi ‘e ‘ikai laka hake he pa’anga ‘e $20 pea kuo pau ke motuhi ‘e he Komiti ‘i he tohi fekau mei he Pule, ‘a e fokotu’u’anga ‘oku kau ai mei he ma’u’anga ‘uhila.

#### 162 Faka’ilonga’i ‘e he ‘Inisipekita ma’umafai

(1) Hili hano ‘a’ahi ha fokotu’u’anga ‘uhila pe konga ‘o ha fokotu’u’anga ‘uhila, kuo pau ke faka’ilonga’i ‘e he ‘Inisipekita ma’umafai,kapau kuo ne fiemalie ko e ngaue kuo fai kuo fakatatau ki he ngaahi fiema’u ‘a e ngaahi tu’utu’uni ko eni, ‘i ha tohi ki he Komiti pe ‘i ha ngaahi feitu’u ‘i tu’a ‘i Tongatapu ki he Pule ‘o e Va’a ko ia kuo ne fai hano ‘a’ahi ‘a e fokotu’u’anga ‘uhila pe konga

‘o e fokotu’u’anga ‘uhila pea ko e ngaahi ola ‘o e ngaahi sivi na’e fakamatala’i ‘i he konga IX ‘o eni, kuo fakafiemalie, pea ki he lelei taha ‘o

‘ene ‘ilo mo ‘ene tui, ko e fokotu’u’anga pe konga ‘o ha fokotu’u’anga ‘e lava ke fakahoko malu mo e ma’u’anga ‘oku ‘omai mei ai ‘a e ‘uhila.

(2) Ko e Komiti, pe ko e Pule, ‘i he tu’unga fiema’u ko ia kuo pau kapau ‘e lava ma’u ‘a e fakalele ‘o e ‘uhila ke fakamafai’i ‘a e fakahoko pe tuku kehe kapau kuo kole me’a kehe ‘o alea’i ke fai ‘a e fakahoko.

(3) Kuo pau ‘e ‘ikai ke ‘i ai ha me’a ‘i ha tohi fakamo’oni ‘e ‘oatu ‘o fakatatau mo e tu’utu’uni ko eni, ke ne faka’ata ‘a e tokotaha ‘oku ‘a’ana pe tokotaha

‘oku nofo ‘i he feitu’u ko ia mei he fatongia’aki ki hono ‘omai ha fokotu’u’anga pe konga ‘o ha fokotu’u’anga ke fai fakatatau mo e ngaahi tu’utu’uni ko eni, kapau ‘o hili ia kuo ‘ilo’i ‘e he ‘Inisipekita ma’umafai ha ngaahi maumau te ne fakatupu ha ngaahi fakatu’utamaki faka’uhila ki he fokotu’u’anga pe konga ‘o ha fokotu’u’anga.

(4) ‘O ka puke ‘e he ‘Inisipekita ma’umafai ha tohi fakamo’oni ‘o hange ko ia na’e lau ki ai ‘i mu’a, koe’uhi ko ha maumau ‘i ha fokotu’u’anga pe konga ‘o ha fokotu’u’anga pe koe’uhi ko ha fokotu’u’anga pe konga ‘o ha fokotu’u’anga kuo ‘ikai ke fai ki he ngaahi feima’u ‘o e ngaahi tu’utu’uni ko eni, ko ha tohi fakaha ‘e ‘ave ‘e he Komiti ki ha tokotaha ngaue ‘uhila, tokotaha ngaue ‘uhila aleapau, tokotaha ma’u ‘uhila, pe tokotaha ‘oku ‘o’ona

‘a e fokotu’u’anga, ‘o fakahaa’i ai ‘a e ngaahi maumau pe ‘ikai ke fai ki he tu’utu’uni, kuo pau ke fakaha ai ‘a e tu’utu’uni pe ngaahi tu’utu’uni totonu fekau’aki mo e me’a ko ia.

#### 163 Ngaahi fakahoko makehe

(1) ‘Ikai ke ngaue’aki ha me’a ke fakafepaki mo e tu’utu’uni 162 ‘o eni, ko e Komiti pe ko e Pule, ‘o fakatatau ki he fiema’u ‘e lava ‘i ha ngaahi taimi fakavave ‘o fakangofua ha fokotu’u’anga pe konga ‘o e fokotu’u’anga ke fakahoko fakataimi mo e ma’u’anga ‘oku taki mei ai ‘a e ‘uhila ‘o ‘ikai lau ai, kapau ko ha taha pe lahi ange ‘o e ngaahi sivi kuo fakamatala’i ‘i he Konga IX ‘o eni, kuo ‘ikai ke fakafiemalie.

‘I he ‘ikai lava ke foaki ha ngaahi ngofua pehe—

(a) Tuku kehe ko e fokotu’u’anga pe konga ‘o ha fokotu’u’anga kuo ‘i ai fakatatau fakakatoa mo e ngaahi fiema’u ‘o e ngaahi tu’utu’uni ko eni pea kuo fakamo’oni’i ‘e he ‘Inisipekita ma’umafai kuo ‘ata mei he fakatu’utamaki faka’uhila; pe

(b) Ki he taimi loloa ange he mahina ‘e taha, tuku kehe kapau kuo fakalahi

‘a e konga taimi ko ‘eni ‘e he Pule ‘i he fale’i ‘a e Komiti.5

(2) ‘I he ‘osi ‘a e taimi, pe taimi kuo fakalahi ‘o hange ko ia na’e lau ki ai ‘i mu’a

‘a ia na’e fai ai hono fakangofua ‘a e fakahoko fakataimi, ko e fokotu’u’anga pe konga ‘o ha fokotu’u’anga kuo pau ke tu’usi mei he ma’u’anga ‘oku taki mei ai ‘a e ‘uhila takitaha, tuku kehe kapau ‘e kimu’a he ‘osi ‘a e taimi kuo

‘oatu ‘e he ‘Inisipekita ma’umafai ‘ene tohi fakamo’oni fakatatau ki he tu’utu’uni 162 ‘o eni.

## TEPILE 1

(Tu’utu’uni 31) MA’U’ANGA ‘UHILA LAHI MO E NAUNAU KAMOSI TUFAKI KE PULE’I FAKAUAEA ‘A E MA’E ‘UHILA 1 2 3 4 5 Sisitemi Ma’u’anga

‘Uhila Ngaahi Ma’u’anga

‘Uhila Lahi ‘a e Ma’u ‘Uhila pe Ma’u’anga ‘Uhila Si’i Hu ki Tu’a, mo e Ngaahi Seketi Si’i * Fakahoko fakakelekele ‘o e Sisitemi Ma’u’anga

‘Uhila Naunau Kamosi Me’amotuhi seketi pe me’akamosi Ngaahi koila tupili

(trip) ‘ovalouti pe ngaahi hoko fiusi a.c. feisi-lotaha uaea ua pe d.c uaea ua Uaea a.c pe d.c Hala Pou-ua ‘I he me’a faka’uhila takitaha Pou-taha Pou-taha ‘I he me’a faka’uhila ta’e fakakelekele a.c feisi-lotaha uaea tolu pe d.c uaea tolu Uaea-ua a.c pe d.c Fakatou tu’a Nutilolo Pou-ua ‘I ha me’a faka’uhila takitaha Uaea a.c pe d.c Taha ki tu’a Taha Nutilolo Nutilolo Pou-taha ‘I he me’a faka’uhila ta’efakakelekele Uaea-tolu a.c pe d.c Nutilolo Pou-ua ‘I he me’a faka’uhila takitaha a.c feisi-lotolu uaea fa (Kau ki heni ha sisitemi feisi lotolu uaea tolu ‘oku nutilolo

‘atifisolo (artificial) Feisi Me’a faka’uhila taha Niutolo toenga Nutilolo Pou-taha ‘I he me’a faka’uhila ta’efaka- kelekele/takitaha Uaea-ua fakatou feisi, me’a faka’uhila Nutilolo Pou-ua ‘I he me’a faka’uhila takitaha Uaea-tolu, feisi me’a faka’uhila ua, toenga nutilolo Nutilolo Pou-ua ‘I he me’a faka’uhila feisi takitaha Uaea-tolu, feisi me’a faka’uhila katoa Nutilolo Pou-tolu ‘I he me’a faka’uhila taki taha Uaea-fa, feisi me’a faka’uhila Nutilolo Pou-tolu ‘I he me’a faka’uhila feisi takitaha * Vakai ki he Tu’utu’uni 41 (Ma’u’anga ‘uhila si’i ke ngaue’aki ‘e he Tokotaha Kotoa) ki he Me’angaue Kamosi tanaki atu ‘i he ngaahi ma’u’anga ‘uhila iiki ‘e ni’ihi ‘a ia ‘oku ha’u ki ai eni ki ha papa tufaki ‘uhila + Ko e me’a motuhi seketi pe me’a kamosi ‘oku fakamatala’i he kolomu 4 ‘e lava ke

‘oua ‘e fokotu’u ‘i he ma’u’anga ‘uhila si’i, kapau ko e fetafeaki ngaue ‘anga maheni ‘o e me’a faka’uhila ‘e taha ‘oku ‘ikai ke laka hake he ‘amipa ‘e 400. + ‘I he taimi ‘oku ‘omai ai ‘a e ‘uhila mei he ma’u’anga ‘uhila mei tu’a pea kuo fokotu’u ha fiusi ngaue tafataha pe ki he fokotu’u’anga ‘uhila ‘a e ma’u ‘uhila pe ‘e tokotaha, ko e malu’i ‘oku lau ki ai ‘i he kolomu 5 ki he ngaue’aki mo e naunau kamosi lahi ‘a e tokotaha ma’u ‘uhila ‘e lava ke ‘oua e ngaue’aki.

## TEPILE 2

(Tu’utu’uni 31(3)) NAUNAU KAMOSI LAHI KI HE ‘U SENOLEITA 1 2 3 4 Fa’ahinga ‘o e Senileita Hoko Fakakelekele ‘o e Ma’u’anga ‘Uhila Naunau Kamosi Me’amotuhi seleti pe me’a kamosi Ngaahi koila tulipi (trip coils) ovalouti pe ngaahi hoko’anga fiusi a.c feisi lotaha uaea u ape d.c uaea ua Hala Pou-ua ‘I he me’a faka’uhila takitaha Pou-taha Pou-taha ‘I he me’a faka’uhila ta’e fakakelekele a.c feisi lotaha uaea tolu pe d.c uaea tolu Niutolo Pou-ua ‘I he me’a faka’uhila ki tu’a takitaha a.c. feisi-tolu uaea-tolu Ngaahi founga ke ‘i ai ke ne ‘oatu ha nutilolo ‘atifisiolo (artificial); hili ia ke hange ko ia ki he feisi-tolu uaea-fa Pou-tolu ‘I he me’a faka’uhila feisi takitaha a.c. feisi-tolu uaea-fa Nutilolo

## TEPILE 3

(Tu’utu’uni 45(2)(d))

‘ESITIMETI ‘O E FIEMA’U LAHITAHA ‘O HA FOKOTU’U’ANGA ‘UHILA, KE NCAUE’AKI KI HONO FIKA’I E LALAHI ‘O E NGAAHI KEIPOLO KI HE NGAAHI MA’U’ANGA ‘UHILA LAHI MO E NGAAHI MA’U’ANGA ‘UHILA SI’I Fa’ahinga Me’angaue Fa’ahinga Fokotu’u’anga ‘Uhila Ngaahi fokotu’u’anga faka’api taautaha kau ki ai e ngaahi feleti taautaha ‘i ha ngaahi feleti lahi Ngaahi poloka ‘o e ngaahi feleti nofo’anga Ngaahi hotele fale nofo’anga totongi mo e ngaahi me’a pehe Ngaahi feitu’u fai’anga pisinisi ngaahi ‘ofisi, ngaahi fale ngaue, ngaahi fale fakapule’anga mo e ala me’a pehe Ngaahi me’a kehe Maama ‘uhila Peseti ‘e 66% ‘o e uta kuo fakahoko Peseti ‘e 50% ‘o e uta kuo fakahoko Peseti ‘e 75% ‘o e uta kuo fakahoko Peseti ‘e 90%

‘o e uta kuo fakahoko Peseti ‘e 100% ‘o e ngaahi uta kuo fakahoko Ngaahi soketi palaki* (‘ikai ke malu’i ‘e ha me’a motuhi seketi ‘e ala fulihi holo holo hange ko ia ‘i he tu’utu’uni 46, ‘o

‘eni) Soketi palaki taha – peseti ‘e 100% ‘o e uta kuo fakahok.

Soketi ‘e ua ki he ono peseta ‘e 100%

‘o e uta kuo fakahoko ‘o e soketi palaki lahi taha tanaki ki ai e peseta 25% ‘o e uta kuo fakahoko ‘o e ngaahi soketi palaki kehe, soketi palaki ‘e fitu pe lahi ange-peseti ‘e 100% ‘o e uta kuo

‘osi fakahoko ‘o e ongo soketi lahi taha tanaki ki ai peseta ‘e 10% ‘o e fakakatoa

‘o e uta kuo ‘osi fakahoko ‘o e ngaahi soketi palaki kehe.

Peseti ‘e 100% ‘o e uta kuo

‘osi fakahoko

‘o e ongo soketi palaki ‘e ua lahi taha tanaki peseta ‘e 25% ‘o e uta kuo fakahoko ‘ Peseti ‘e 75%

‘o e uta kuo

‘osi hoko ‘a e ngaahi soketi

‘i he ngaahi ngaahi loki lahi, kau ki ai ngaahi loki kai, ngaahi loto fale, ngaahi loki hoka, ngaahi

‘ofisi, tanaki peseta ‘e 25%

‘o e uta kuo

‘osi fokotu’u

‘o e ngaahi soketi palaki Peseti ‘e 100% ‘o e fakakatoa ‘a e uta kuo fakahoko ‘o e ngaahi soketi palaki katoa Ngaahi me’angaue

‘uhila fakamafana mo e paoa tu’uma’u kehe mei he ngahi moto, ngaahi me’a ngaahi kia mo e ngaahi me’a fakamafana Peseti ‘e 100% uta kuo fakahoko a’u ki he paoa ia ‘amipea ‘e 10 tanaki peseta ‘e 50 ‘o ha uta pe ‘i he ngaahi ‘amipea hulutu’a Peseti ‘e 100% uta kuo fakahoko e me’angaue

‘uhila lahi taha tanaki peseta ‘e 50% uta kuo fakahoko ‘o e me’a ngaue ‘uhila ua ki he taki taha tanaki peseti

‘e 33 uta kuo fakahoko

‘o e me’angaue ‘uhila tolu ki he lahi taha peseta ‘e 25 uta kuo fakahoko ‘o e me’angaue ‘uhila fa ki he lahi taha tanaki peseta ‘e 20 uta kuo fakahoko ‘o e toenga

‘o e ngaahi me’a ngaue ‘uhila Peseti ‘e 100% uta kuo fakahoko ‘a e me’angaue

‘uhila lahi taha tanaki peseta ‘e 80% uta fakahoko ‘o e me’angaue

‘uhila ua ki he lahi taha tanaki peseta 60 uta kuo fakahoko ‘a e toenga ‘o e ngaahi me’angaue

‘uhila.

Peseti ‘e 100% uta kuo fakahoko

‘a e me’angaue

‘uhila lahi taha tanaki peseta ‘e 75% uta kuo fakahoko ki he tonga

‘o e ngaahi me’angaue

‘uhila.

Ngaahi me’angaue

‘uhila ngaahi kai tu’uma’u + Peseti ‘e 75% ‘o e uta kuo fakahoko a’u ki he kilouati ‘e 8 ‘o e uta-sitou ‘uhila tanaki peseta

‘e 25 ‘o e uta ‘i he hulutu’a ‘o e kilouati ‘e 8 Peseti ‘e 75% ‘a e uta kuo fakahoko ‘i he ngaahi me’a katoa Ngaahi me’a mafana vai Peseti ‘e 100% uta kuo fakahoko ‘i he ngaahi me’a kotoa Ngaahi moto Peseti ‘e 100% uta kuo fakahoko ‘i he moto lahi taha tanaki ki he peseta ‘e 50% uta kuo fakahoko ‘i he ngaahi toenga moto * Ki he tu’uma’u ‘o e tepile ko ‘enmi ko e soketi palaki kuo fakafuofua ki he ‘amipa

‘e 10 koe volota ‘e 230 ‘e fakakaukau’i ko e uta kuo fakahoko ‘a e uati ‘e 2000. + Ngaahi soketi palaki, a’u ki he lahi taha ‘o e ua, fakama’u ki he sitou ‘uhila ‘iha fokotu’u’anga ‘uhila faka’api, kuopau ke ‘oua ‘e fakakau ‘i he fakakaukau’i.

## TEPILE 4

(Tu’utu’uni 61(7),65 (2)(c), 74 (e)) LETIAI (RADII) LOTO SI’I TAHA ‘O E NGAAHI PIKO ‘I HE NGAAHI KEIPOLO KI HE FAKAUAEA TU’UMA’U Fokotu’u’anga Ngaue Fakanaunau Faka’osi Taiamita Fakakatoa Letiai (Radii) loto si’i taha ‘o e Piko (liunga taiamita fakakatoa ‘o e keipolo)

‘Ikai fakafefeka ‘Ikai laka hake he mililita ‘e 10 Lahi taha mililita 10 kae ‘ikai lahi hake milimita 25.

Lahi hake milimita 25 3 4 6 Fakafefeka Ha me’a pe 6 PVC (Aluminiume) fefeka pe ngaahi uaea faka’uhila kopa fakafuo Fakafefeka pe ‘ikai fakafefeka Ha me’a pe 8 Pulu pe kofukofu aluminiume kuo mingimingi pelu (corrugated) fakafefeka pe ‘ikai fakafefeka Ha me’a pe 12 Kofukoft aluminiume molemole fakafefeka pe ‘ikai fakafefeka

‘Ikai laka hake milimita 30 Laka hake milimita ‘e 30 kae

‘ikai laka hake milimita ‘e 50 Laka hake milimita ‘e 50 12) ) )* 15) ) 18) Fokotu’u’anga Ngaue Fakanaunau Faka’osi Taiamita Fakakatoa Letiai (Radii) loto si’i taha ‘o e piko (liunga taiamita fakakatoa ‘o e keipolo Minelolo Kofukofu kop ape aluminiume kofukofu pe ‘ikai kofukofu PVC Ha me’a pe 6

## TEPILE 5

(Tu’utu’uni 65(2)(b),(d)) FAKAVAHAVAHA ‘O E NGAAHI POUPOU KI HE NGAAHI KEIPOLO KUO KOFUKOFU ULAPA FEFEKA, PELESITIKI FEFEKA PE PULU Fika mo e lahi ‘o e ngaahi uaea faka’uhila 1

‘Elia kolosi ‘i loto si’isi’i taha ‘o e uaea faka’uhila 2 Fakavahavaha lahi taha ‘o e ngaahi kilipa fakama’u Fakatokoto 3 Fokotu’u 4 milimita 1/1.13 1/1.38 1/1.78 7/0.85 7/1.04 7/1.35 7/1.70 19/1.53 7/2.14 sikuea milimita 1.0 1.5 2.5 4 6 10 16 25 35 milimita 250 250 250 250 250 300 350 400 400 milimita 400 400 400 400 400 400 450 550 550

## TEPILE 6

(Tu’utu’uni 78(2)) MATOLU ‘I LOTO (RADIAL) SI’I TAHA ‘O E KOFUKOFU PELESITIKI FEFEKA

‘O E NGAAHI KEIPOLO KOFU NUTILOLO KUO FAKANGOFUA KE FOKOTU’U

‘O ‘IKAI HATOE KOFU (TAPUNI MAKEHE) Lahi ‘o e Fika mo e Taiamita (Milimita) ‘o e ngahi uaea ‘oku ‘iai e ngaahi uaea ‘uhila uho 1

‘Elia Si’isi’i taha ‘o e Uaea Faka’uhila 2 Matolu ‘i loto (radial) si’i taha ‘o e kofukofu Ngaahi keipolo Uaea faka’uhila ua 3 Ngaahi keipolo (lafalafa) Uaea faka’uhila tolu 4 Ngaahi keipolo (fuopotopoto Uaea faka’uhila fa 5 milimita 7/0.85 7/1.04 7/1.35 7/1.70 7/2.14 19/1.53 19/1.78 19/2.14 sikuea milimita 4 6 10 16 25 35 50 70 milimita 1.8 1.8 3.2 3.2 3.2 3.2 3.2 3.2 milimita 1.8 1.8 3.2 3.2 3.2 3.2 3.2 3.2 milimita 1.8 1.8 3.2 3.2 3.2 3.2 3.2 3.2

## TEPILE 7

(Tu’utu’uni 55,149) LAHI ‘O E UAEA FAKA’UHILA HOKO FAKAUAEA KELEKELE KOPA ‘I HE KOFUKOFU METALE KOFUKOFU ULAPA FEFEKA MO E NGAAHI KEIPOLO KOFUKOFU P.V.C. MO E NGAAHI UAEA FAKA’UHILA KOPA Lahi ‘o e uaea faka’uhila ‘oku ne fetuku ‘a e fetafeaki Lahi ‘o e ngaahi uaea fo’u uaea faka’uhila hoko uaea fakakelekele Ngaahi keipolo lafalafa ua mo lafalafa uho tolu kofukofu metale Ngaahi keipolo kofukofu ulapa fefeka lafalafa mahanga mo e kofukofu pelesitiki fefeka

‘Elia kolosi ‘i loto si’isi’i taha 1 Lahi ‘o e fika mo e taiamita (milimita)

‘o e ngaahi uaea 2 Fakaofiofi ki he

‘elia kolosi ‘i loto

‘o e uaea faka’uhila hoko uaea fakakelekele (sikuea milimita) 3 Lahi ‘o e fika mo e taiamita (milimita) ‘o e ngaahi uaea 4 Fakaofiofi ki he ‘elia kolosi ‘i loto

‘o e uaea faka’uhila hoko uaea fakakelekele (sikuea milimita) 5 Lahi ‘o e fika mo e taiamita (milimita)

‘o e ngaahi uaea 6 1.0 1.5 2.5 4 6 10 16 1/1.13 1/1.13 1/1.78 7/0.85 7/1.04 7/1.35 7/1.7

‘O fakatatau mo ha tu’unga fakahinohino kuo tali

‘O fakatatau mo ha tu’unga fakahinohino kuo tali 1.0 1.5 2.5 1 4 6 10 1/1.13 1/1.38 1/1.78 7/0.85 7/0.85 7/1.04 7/1.35

## TEPILE 8

(Ngaahi Tu’utu’uni 149(3)(c), 150(1)(c)) LAHI ‘O E UAEA FAKA’UHILA HOKO UAEA FAKAKELEKELE KOPA MAVAHE ‘IKAI FA’O ‘I HA KOMIPOSIPALE, MO E LAHI ‘O E UAEA TAKI FAKAKELEKELE KOPA MAVAHE

‘Elia kolosi ‘i loto si’i taha ‘o e uaea faka’uhila fetuku fetafeaki

‘oku na ngaue

‘Elia kolosi ‘i loto si’i taha ‘o e uaea faka’uhila hoko uaea fakakelekele kopa uaea taki fakakelekele Sikuea Milimita 1.0 1.5 2.5 4 6 10 16 25 35 50 70 95 120 150 185 240 300 400 500 630 Sikuea Milimita 4 4 4 4 4 6 6 10 16 25 35 50 70 70 70 70 70 70 70 70

## Endnotes

1 Tohi Lao Fakatonutonu 1988, Vahe 93 – K.F. 13/85, K. 119/87

2 Fakatonutonu ‘e he K. 119/87

3 Fakatonutonu ‘e he K. 119/87

4 Fakatonutonu ‘e he K. 119/87

5 Fakatonutonu ‘e he K. 119/87
